  {bc742268-ae6c-4377-b68e-c17ddb63cb88}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {d8afaf7f-7dfa-47b6-a7b7-636f43aa4e43}, !- Handle
  {7c08ae48-1985-4a83-86d5-62f1d6ac50fb}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {f582afc0-c821-42f4-adfe-f336d1ba3bca}, !- Handle
  Node 48,                                !- Name
  {0bee4a2f-e4b1-4658-a7ff-89b95cf1c190}, !- Inlet Port
  {273c7b9c-1282-4039-84c9-317802f45080}; !- Outlet Port

OS:Node,
  {41dd8c93-6571-48b7-8bc7-61457900a1c1}, !- Handle
  Node 49,                                !- Name
  {a60cb39c-ce94-466b-9924-bb83aa4a83cc}, !- Inlet Port
  {70dcdffb-5e51-45a6-8927-5cdf655c58b3}; !- Outlet Port

OS:Node,
  {5f77dc56-df6e-4c6c-9a3c-b65e22e948e7}, !- Handle
  Node 50,                                !- Name
  {1745e42b-1415-400f-8f29-f98bec6b4ac7}, !- Inlet Port
  {0b0d51c4-b2cf-49fa-a405-6bfaa289a37c}; !- Outlet Port

OS:Connector:Mixer,
  {86e964c2-78ba-4b91-bb9f-7ffe30115926}, !- Handle
  Connector Mixer 5,                      !- Name
  {b7ac0913-e32b-40cf-8bdc-828bbfdcc088}, !- Outlet Branch Name
  {e50cf807-0a62-4e04-a442-ccc6a500c5a8}, !- Inlet Branch Name 1
  {e82aa223-3c1a-4edc-9c2f-a62e0f1bbc86}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0126fe4a-379d-49bf-9b22-4157fd59ab70}, !- Handle
  Connector Splitter 5,                   !- Name
  {cb6e7a38-7a3f-4576-ba02-4b29066ad1f4}, !- Inlet Branch Name
  {1745e42b-1415-400f-8f29-f98bec6b4ac7}, !- Outlet Branch Name 1
  {6304fbdd-051f-4c44-a54b-d2f9e544e1af}; !- Outlet Branch Name 2

OS:Connection,
  {0bee4a2f-e4b1-4658-a7ff-89b95cf1c190}, !- Handle
  {4048c4c7-a8e8-4fac-bc3e-b1a9e2323d9b}, !- Name
  {7c08ae48-1985-4a83-86d5-62f1d6ac50fb}, !- Source Object
  13,                                     !- Outlet Port
  {f582afc0-c821-42f4-adfe-f336d1ba3bca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1745e42b-1415-400f-8f29-f98bec6b4ac7}, !- Handle
  {06d245d7-1733-4420-a703-72214b51f21c}, !- Name
  {0126fe4a-379d-49bf-9b22-4157fd59ab70}, !- Source Object
  3,                                      !- Outlet Port
  {5f77dc56-df6e-4c6c-9a3c-b65e22e948e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70dcdffb-5e51-45a6-8927-5cdf655c58b3}, !- Handle
  {8f77c24b-981c-4105-b38e-a4f3f2b8105a}, !- Name
  {41dd8c93-6571-48b7-8bc7-61457900a1c1}, !- Source Object
  3,                                      !- Outlet Port
  {7c08ae48-1985-4a83-86d5-62f1d6ac50fb}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {718d7070-c153-48c1-85b8-c9ae8c97200a}, !- Handle
  Node 51,                                !- Name
  {caff92ae-344a-4d9a-91f8-a3a5ba1853b9}, !- Inlet Port
  {8ad17853-bde7-42d3-a60e-9ce9bd836ef9}; !- Outlet Port

OS:Node,
  {9a71b8cd-59d1-4f22-876b-dbfd2e867bfc}, !- Handle
  Node 52,                                !- Name
  {92550e7f-202f-47df-9edf-4f73a539c2dc}, !- Inlet Port
  {bc742268-ae6c-4377-b68e-c17ddb63cb88}; !- Outlet Port

OS:Node,
  {eab69ff9-7422-4d7d-8889-76f7105babfa}, !- Handle
  Node 53,                                !- Name
  {4836e864-2877-4142-aad0-59afb95c1f98}, !- Inlet Port
  {19f24e81-37f6-4d5f-b77b-806b5b90cce6}; !- Outlet Port

OS:Connector:Mixer,
  {8535fcf0-a68c-424f-9b8f-e80770c6f174}, !- Handle
  Connector Mixer 6,                      !- Name
  {c387038b-f368-4e9e-ae5f-9020f1662a46}, !- Outlet Branch Name
  {6d41548e-e8ae-4e33-a89b-e7390a6c0144}, !- Inlet Branch Name 1
  {29d28a49-789e-4125-a51a-c3e2a57dfca2}, !- Inlet Branch Name 2
  {862f5693-d22b-4ee2-bb0b-1ea1bca8657c}, !- Inlet Branch Name 3
  {7a4b54b9-56f9-4e9f-bcec-312bcc7ad638}, !- Inlet Branch Name 4
  {f116064d-f8e7-4d34-9936-531c0cf93ee0}; !- Inlet Branch Name 5

OS:Connector:Splitter,
  {f68332cc-eea1-441a-8bc0-abfe9cd4db87}, !- Handle
  Connector Splitter 6,                   !- Name
  {fbdf7116-615d-4c6d-bcd9-c0d78e1e360c}, !- Inlet Branch Name
  {4836e864-2877-4142-aad0-59afb95c1f98}, !- Outlet Branch Name 1
  {cdaed38f-8069-4da6-833a-e4684f3d3710}, !- Outlet Branch Name 2
  {42400014-8f70-4e97-8e1b-b86507d56b15}, !- Outlet Branch Name 3
  {dc342744-8f9b-4d9c-b772-55b42895f0bd}, !- Outlet Branch Name 4
  {ca47b3e7-0dd9-44e5-a830-2f08f6b3346a}; !- Outlet Branch Name 5

OS:Connection,
  {caff92ae-344a-4d9a-91f8-a3a5ba1853b9}, !- Handle
  {5065afb1-adc3-4f15-91e5-bf47a9b4f915}, !- Name
  {7c08ae48-1985-4a83-86d5-62f1d6ac50fb}, !- Source Object
  16,                                     !- Outlet Port
  {718d7070-c153-48c1-85b8-c9ae8c97200a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4836e864-2877-4142-aad0-59afb95c1f98}, !- Handle
  {55032a13-572d-4943-b115-d5be10143b62}, !- Name
  {f68332cc-eea1-441a-8bc0-abfe9cd4db87}, !- Source Object
  3,                                      !- Outlet Port
  {eab69ff9-7422-4d7d-8889-76f7105babfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc742268-ae6c-4377-b68e-c17ddb63cb88}, !- Handle
  {33f2204c-15b9-463e-9b1f-93a304269ce9}, !- Name
  {9a71b8cd-59d1-4f22-876b-dbfd2e867bfc}, !- Source Object
  3,                                      !- Outlet Port
  {7c08ae48-1985-4a83-86d5-62f1d6ac50fb}, !- Target Object
  17;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {619db164-4991-4b13-99c2-9a8d9899e208}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {3c5376cb-82c8-45d7-a064-9196fd47fbb7}, !- Schedule Type Limits Name
  {e43c0548-94f5-4f42-b5de-4fc1368c9ae3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e43c0548-94f5-4f42-b5de-4fc1368c9ae3}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {3c5376cb-82c8-45d7-a064-9196fd47fbb7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {620a41bd-82f5-45d7-bc3e-674f1e27e7ca}, !- Handle
  Chilled water loop setpoint manager,    !- Name
  Temperature,                            !- Control Variable
  {619db164-4991-4b13-99c2-9a8d9899e208}, !- Schedule Name
  {41dd8c93-6571-48b7-8bc7-61457900a1c1}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {31fef021-9ad9-4e85-9cb3-c20184b7879b}, !- Handle
  Chilled Water Loop Pump,                !- Name
  {273c7b9c-1282-4039-84c9-317802f45080}, !- Inlet Node Name
  {d2cba51e-9f0b-41bf-8257-968a3a479cb9}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.93,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {2db39d46-7770-4ae6-831a-b508a407582f}, !- Handle
  Node 54,                                !- Name
  {d2cba51e-9f0b-41bf-8257-968a3a479cb9}, !- Inlet Port
  {cb6e7a38-7a3f-4576-ba02-4b29066ad1f4}; !- Outlet Port

OS:Connection,
  {273c7b9c-1282-4039-84c9-317802f45080}, !- Handle
  {b714136e-0bf5-4f1c-a314-15888cc2937b}, !- Name
  {f582afc0-c821-42f4-adfe-f336d1ba3bca}, !- Source Object
  3,                                      !- Outlet Port
  {31fef021-9ad9-4e85-9cb3-c20184b7879b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2cba51e-9f0b-41bf-8257-968a3a479cb9}, !- Handle
  {572a0035-dc07-46e3-a6c8-71589724b9b2}, !- Name
  {31fef021-9ad9-4e85-9cb3-c20184b7879b}, !- Source Object
  3,                                      !- Outlet Port
  {2db39d46-7770-4ae6-831a-b508a407582f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb6e7a38-7a3f-4576-ba02-4b29066ad1f4}, !- Handle
  {438a7424-b06e-4f57-9023-75760c637d05}, !- Name
  {2db39d46-7770-4ae6-831a-b508a407582f}, !- Source Object
  3,                                      !- Outlet Port
  {0126fe4a-379d-49bf-9b22-4157fd59ab70}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {bcde8295-45a7-4378-8b35-118558116e45}, !- Handle
  DOE Ref Pre-1980 WaterCooled  Centrifugal Chiller 0 872tons 0.6kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  5.53858267716535,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {0e854d6d-a426-4a5c-9894-a5b3ea963c26}, !- Cooling Capacity Function of Temperature Curve Name
  {ea881926-7730-4760-aa5d-597ece2e2735}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {5a7057e1-1d1f-4141-ad74-b5fc06e3a660}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {0b0d51c4-b2cf-49fa-a405-6bfaa289a37c}, !- Chilled Water Inlet Node Name
  {c346c596-6ed2-4fb4-9ba7-65082d5e09b1}, !- Chilled Water Outlet Node Name
  {5e81009d-9607-4487-b0d2-4c0adf870bcb}, !- Condenser Inlet Node Name
  {0c7cff57-e016-4d51-9c6a-a336e1d0af92}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d5782985-ae01-4ed9-b693-aba199ffc8ec}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {9fef4191-5afa-4952-b153-afe0d7d36a37}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {53b89db0-6e6a-4f70-9b85-c54bb07187f0}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {68dd9e77-ebc6-4cb4-9e84-a8797f7ce181}, !- Handle
  Node 55,                                !- Name
  {c346c596-6ed2-4fb4-9ba7-65082d5e09b1}, !- Inlet Port
  {e50cf807-0a62-4e04-a442-ccc6a500c5a8}; !- Outlet Port

OS:Connection,
  {0b0d51c4-b2cf-49fa-a405-6bfaa289a37c}, !- Handle
  {eb3b4c6b-98e5-4f0b-a2ec-1d4861c888d5}, !- Name
  {5f77dc56-df6e-4c6c-9a3c-b65e22e948e7}, !- Source Object
  3,                                      !- Outlet Port
  {bcde8295-45a7-4378-8b35-118558116e45}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {c346c596-6ed2-4fb4-9ba7-65082d5e09b1}, !- Handle
  {2f4d2117-0662-41ed-9908-0a8f036a901b}, !- Name
  {bcde8295-45a7-4378-8b35-118558116e45}, !- Source Object
  16,                                     !- Outlet Port
  {68dd9e77-ebc6-4cb4-9e84-a8797f7ce181}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e50cf807-0a62-4e04-a442-ccc6a500c5a8}, !- Handle
  {6d6c5d97-afae-483f-9d17-0165218fa78a}, !- Name
  {68dd9e77-ebc6-4cb4-9e84-a8797f7ce181}, !- Source Object
  3,                                      !- Outlet Port
  {86e964c2-78ba-4b91-bb9f-7ffe30115926}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e4cb97e3-8057-4080-b828-8f02871563c1}, !- Handle
  Node 56,                                !- Name
  {5c5441f4-79d1-4716-81d8-309029accb10}, !- Inlet Port
  {5e81009d-9607-4487-b0d2-4c0adf870bcb}; !- Outlet Port

OS:Connection,
  {5c5441f4-79d1-4716-81d8-309029accb10}, !- Handle
  {bf019236-3499-4f75-809f-90682c0ea449}, !- Name
  {289c3dbb-5c19-4d90-aa8b-60388274e5e9}, !- Source Object
  4,                                      !- Outlet Port
  {e4cb97e3-8057-4080-b828-8f02871563c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0ad8ae1-271b-4c50-a50f-23454e8e7b45}, !- Handle
  Node 57,                                !- Name
  {0c7cff57-e016-4d51-9c6a-a336e1d0af92}, !- Inlet Port
  {e099e344-70dc-447e-987c-630a0063e9ff}; !- Outlet Port

OS:Connection,
  {5e81009d-9607-4487-b0d2-4c0adf870bcb}, !- Handle
  {2b84547f-242d-4bf5-bc5b-b5cf745b4e57}, !- Name
  {e4cb97e3-8057-4080-b828-8f02871563c1}, !- Source Object
  3,                                      !- Outlet Port
  {bcde8295-45a7-4378-8b35-118558116e45}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {0c7cff57-e016-4d51-9c6a-a336e1d0af92}, !- Handle
  {747d8c65-b6e6-4269-857f-ceb8ebc2f85b}, !- Name
  {bcde8295-45a7-4378-8b35-118558116e45}, !- Source Object
  18,                                     !- Outlet Port
  {b0ad8ae1-271b-4c50-a50f-23454e8e7b45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e099e344-70dc-447e-987c-630a0063e9ff}, !- Handle
  {5bf1bdf0-cffc-458c-87d9-8b8b12d89fc8}, !- Name
  {b0ad8ae1-271b-4c50-a50f-23454e8e7b45}, !- Source Object
  3,                                      !- Outlet Port
  {c845e1c0-1acb-4a1a-b71d-1d7a139acdcb}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {398c1496-c42b-4789-973f-db34ae33c5c5}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {c3ab5c6d-79db-4ef3-a013-c8d6d16c1007}, !- Inlet Node Name
  {9703879b-832b-4b33-9d05-8ec596f96c23}; !- Outlet Node Name

OS:Node,
  {94734139-0790-4abf-8927-ea089a89634b}, !- Handle
  Node 58,                                !- Name
  {6304fbdd-051f-4c44-a54b-d2f9e544e1af}, !- Inlet Port
  {c3ab5c6d-79db-4ef3-a013-c8d6d16c1007}; !- Outlet Port

OS:Connection,
  {6304fbdd-051f-4c44-a54b-d2f9e544e1af}, !- Handle
  {82012a47-f65f-4195-8df0-8b8c2c6201b8}, !- Name
  {0126fe4a-379d-49bf-9b22-4157fd59ab70}, !- Source Object
  4,                                      !- Outlet Port
  {94734139-0790-4abf-8927-ea089a89634b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5adee729-184f-468f-866b-544585a33f77}, !- Handle
  Node 59,                                !- Name
  {9703879b-832b-4b33-9d05-8ec596f96c23}, !- Inlet Port
  {e82aa223-3c1a-4edc-9c2f-a62e0f1bbc86}; !- Outlet Port

OS:Connection,
  {c3ab5c6d-79db-4ef3-a013-c8d6d16c1007}, !- Handle
  {d444215d-ef23-4e5e-b4cc-c74dfe661a49}, !- Name
  {94734139-0790-4abf-8927-ea089a89634b}, !- Source Object
  3,                                      !- Outlet Port
  {398c1496-c42b-4789-973f-db34ae33c5c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9703879b-832b-4b33-9d05-8ec596f96c23}, !- Handle
  {f0f24a74-8ad0-4e1f-b32e-9f7720e7c6b7}, !- Name
  {398c1496-c42b-4789-973f-db34ae33c5c5}, !- Source Object
  3,                                      !- Outlet Port
  {5adee729-184f-468f-866b-544585a33f77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e82aa223-3c1a-4edc-9c2f-a62e0f1bbc86}, !- Handle
  {72688212-b23d-4902-a661-33018b77536e}, !- Name
  {5adee729-184f-468f-866b-544585a33f77}, !- Source Object
  3,                                      !- Outlet Port
  {86e964c2-78ba-4b91-bb9f-7ffe30115926}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e1a24518-8606-45d3-af0d-107e367bda04}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {19f24e81-37f6-4d5f-b77b-806b5b90cce6}, !- Inlet Node Name
  {cfb93383-4937-48be-b272-f39b88d8f70c}; !- Outlet Node Name

OS:Node,
  {58e11e8d-7a17-4c7a-b7b2-e948e87a9f8e}, !- Handle
  Node 60,                                !- Name
  {cfb93383-4937-48be-b272-f39b88d8f70c}, !- Inlet Port
  {6d41548e-e8ae-4e33-a89b-e7390a6c0144}; !- Outlet Port

OS:Connection,
  {19f24e81-37f6-4d5f-b77b-806b5b90cce6}, !- Handle
  {e95ff65c-d883-4bd7-acde-7df71bda303b}, !- Name
  {eab69ff9-7422-4d7d-8889-76f7105babfa}, !- Source Object
  3,                                      !- Outlet Port
  {e1a24518-8606-45d3-af0d-107e367bda04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfb93383-4937-48be-b272-f39b88d8f70c}, !- Handle
  {8cbf73b4-bbda-4b6a-bf42-6fa290df82e7}, !- Name
  {e1a24518-8606-45d3-af0d-107e367bda04}, !- Source Object
  3,                                      !- Outlet Port
  {58e11e8d-7a17-4c7a-b7b2-e948e87a9f8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d41548e-e8ae-4e33-a89b-e7390a6c0144}, !- Handle
  {5a9f63ae-67eb-44c2-ad07-bf31e76c9fa5}, !- Name
  {58e11e8d-7a17-4c7a-b7b2-e948e87a9f8e}, !- Source Object
  3,                                      !- Outlet Port
  {8535fcf0-a68c-424f-9b8f-e80770c6f174}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {11d36e7a-ab59-4fd3-982e-58ffa13d34a0}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {848f152a-88b3-4854-aaf4-3f4878305292}, !- Inlet Node Name
  {a60cb39c-ce94-466b-9924-bb83aa4a83cc}; !- Outlet Node Name

OS:Node,
  {83ebd25c-c70c-4d4a-b555-1b654141d7cd}, !- Handle
  Node 61,                                !- Name
  {b7ac0913-e32b-40cf-8bdc-828bbfdcc088}, !- Inlet Port
  {848f152a-88b3-4854-aaf4-3f4878305292}; !- Outlet Port

OS:Connection,
  {b7ac0913-e32b-40cf-8bdc-828bbfdcc088}, !- Handle
  {8c9d41aa-e509-4574-b0c2-812ecfb36b30}, !- Name
  {86e964c2-78ba-4b91-bb9f-7ffe30115926}, !- Source Object
  2,                                      !- Outlet Port
  {83ebd25c-c70c-4d4a-b555-1b654141d7cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {848f152a-88b3-4854-aaf4-3f4878305292}, !- Handle
  {45f80f0d-b99c-4107-a65f-0506b2c1f62d}, !- Name
  {83ebd25c-c70c-4d4a-b555-1b654141d7cd}, !- Source Object
  3,                                      !- Outlet Port
  {11d36e7a-ab59-4fd3-982e-58ffa13d34a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a60cb39c-ce94-466b-9924-bb83aa4a83cc}, !- Handle
  {d6f8bc0f-1f6c-419f-89b1-c49d51b7ff75}, !- Name
  {11d36e7a-ab59-4fd3-982e-58ffa13d34a0}, !- Source Object
  3,                                      !- Outlet Port
  {41dd8c93-6571-48b7-8bc7-61457900a1c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {65e4b3b9-b68b-4911-aaaa-f1d6b99fce85}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {8ad17853-bde7-42d3-a60e-9ce9bd836ef9}, !- Inlet Node Name
  {121d39b2-9e9a-4f5b-afb8-63c4f153f544}; !- Outlet Node Name

OS:Node,
  {464f0d83-9297-4cfc-a15d-1967386785d6}, !- Handle
  Node 62,                                !- Name
  {121d39b2-9e9a-4f5b-afb8-63c4f153f544}, !- Inlet Port
  {fbdf7116-615d-4c6d-bcd9-c0d78e1e360c}; !- Outlet Port

OS:Connection,
  {8ad17853-bde7-42d3-a60e-9ce9bd836ef9}, !- Handle
  {bc93016d-a11b-47ac-84ae-84879ab8cb7c}, !- Name
  {718d7070-c153-48c1-85b8-c9ae8c97200a}, !- Source Object
  3,                                      !- Outlet Port
  {65e4b3b9-b68b-4911-aaaa-f1d6b99fce85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {121d39b2-9e9a-4f5b-afb8-63c4f153f544}, !- Handle
  {36a3beda-68bc-4786-b8fe-0fc81951902d}, !- Name
  {65e4b3b9-b68b-4911-aaaa-f1d6b99fce85}, !- Source Object
  3,                                      !- Outlet Port
  {464f0d83-9297-4cfc-a15d-1967386785d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbdf7116-615d-4c6d-bcd9-c0d78e1e360c}, !- Handle
  {99a6c866-8a07-4e03-9d3c-987cd13d5db7}, !- Name
  {464f0d83-9297-4cfc-a15d-1967386785d6}, !- Source Object
  3,                                      !- Outlet Port
  {f68332cc-eea1-441a-8bc0-abfe9cd4db87}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b9a5a951-fbc7-46f8-9120-60b076a56dcf}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {913b691c-418e-4d07-b573-ab9d378afbd1}, !- Inlet Node Name
  {92550e7f-202f-47df-9edf-4f73a539c2dc}; !- Outlet Node Name

OS:Node,
  {bdea918c-dd89-4870-ad49-73aaa9c6f55c}, !- Handle
  Node 63,                                !- Name
  {c387038b-f368-4e9e-ae5f-9020f1662a46}, !- Inlet Port
  {913b691c-418e-4d07-b573-ab9d378afbd1}; !- Outlet Port

OS:Connection,
  {c387038b-f368-4e9e-ae5f-9020f1662a46}, !- Handle
  {fc1f0a63-4a48-4596-9efa-ab83d973e0b6}, !- Name
  {8535fcf0-a68c-424f-9b8f-e80770c6f174}, !- Source Object
  2,                                      !- Outlet Port
  {bdea918c-dd89-4870-ad49-73aaa9c6f55c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {913b691c-418e-4d07-b573-ab9d378afbd1}, !- Handle
  {5291a13c-ec8d-4b33-beca-def472f25ed2}, !- Name
  {bdea918c-dd89-4870-ad49-73aaa9c6f55c}, !- Source Object
  3,                                      !- Outlet Port
  {b9a5a951-fbc7-46f8-9120-60b076a56dcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92550e7f-202f-47df-9edf-4f73a539c2dc}, !- Handle
  {bcf837c9-5f3b-458f-8b82-97141d41bf24}, !- Name
  {b9a5a951-fbc7-46f8-9120-60b076a56dcf}, !- Source Object
  3,                                      !- Outlet Port
  {9a71b8cd-59d1-4f22-876b-dbfd2e867bfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {597e9b79-afb3-4335-94ff-27fb0591bb79}, !- Handle
  OfficeLarge HVACOperationSchd,          !- Name
  {7a9c52e8-9266-4e71-9ef6-f982bf6581f2}, !- Schedule Type Limits Name
  {455fcd07-0218-4c12-8010-9f160a7c660b}, !- Default Day Schedule Name
  {9bb3c803-044d-4a8a-9491-fade8c3892e0}, !- Summer Design Day Schedule Name
  {c8c4b924-628c-4299-ab6d-b089f45451e9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {455fcd07-0218-4c12-8010-9f160a7c660b}, !- Handle
  OfficeLarge HVACOperationSchd Default,  !- Name
  {7a9c52e8-9266-4e71-9ef6-f982bf6581f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {088ffd9f-c6aa-45b8-829c-5f8c2ec01bdd}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9bb3c803-044d-4a8a-9491-fade8c3892e0}, !- Handle
  OfficeLarge HVACOperationSchd Summer Design Day, !- Name
  {7a9c52e8-9266-4e71-9ef6-f982bf6581f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {afb146b7-4161-4146-ba99-c528bc09f3da}, !- Handle
  Schedule Rule 14,                       !- Name
  {597e9b79-afb3-4335-94ff-27fb0591bb79}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b5859817-aefc-4036-b265-7c3e7c563f62}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b5859817-aefc-4036-b265-7c3e7c563f62}, !- Handle
  OfficeLarge HVACOperationSchd SmrDsn|Wkdy Day, !- Name
  {7a9c52e8-9266-4e71-9ef6-f982bf6581f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c1cfbfea-9df1-47b2-ae8d-662984f9071e}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c8c4b924-628c-4299-ab6d-b089f45451e9}, !- Handle
  OfficeLarge HVACOperationSchd Winter Design Day, !- Name
  {7a9c52e8-9266-4e71-9ef6-f982bf6581f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ae21353f-c492-42c5-88f7-85cde39e6ec6}, !- Handle
  Schedule Rule 15,                       !- Name
  {597e9b79-afb3-4335-94ff-27fb0591bb79}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7a0d15e4-fc28-46f8-af4c-08d028da9442}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7a0d15e4-fc28-46f8-af4c-08d028da9442}, !- Handle
  OfficeLarge HVACOperationSchd WntrDsn|Sat Day, !- Name
  {7a9c52e8-9266-4e71-9ef6-f982bf6581f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ee67ff0e-5330-4c64-8916-7c7a1385b963}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched, !- Name
  ,                                       !- Schedule Type Limits Name
  {79bec8d5-53fc-4903-9aca-6d8560885ffe}, !- Default Day Schedule Name
  {f95f186f-c102-477d-9ae8-473f58febc34}, !- Summer Design Day Schedule Name
  {e56d5086-f5f7-4efd-8349-8b3a6ea5a5da}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {79bec8d5-53fc-4903-9aca-6d8560885ffe}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3073b109-21f7-4b37-b420-c74db1101314}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f95f186f-c102-477d-9ae8-473f58febc34}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7c423855-4369-4c47-ad93-3cedc8c4b465}, !- Handle
  Schedule Rule 16,                       !- Name
  {ee67ff0e-5330-4c64-8916-7c7a1385b963}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5e900bee-3b70-4f85-93b0-9880ca13361b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e900bee-3b70-4f85-93b0-9880ca13361b}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d2296f9b-f0e7-43cc-be45-607ce296fdd2}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e56d5086-f5f7-4efd-8349-8b3a6ea5a5da}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {29a3ff51-c62b-427d-999f-b2c9a202ff7c}, !- Handle
  Schedule Rule 17,                       !- Name
  {ee67ff0e-5330-4c64-8916-7c7a1385b963}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {00856e46-f464-4178-a98e-42267d3c789a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00856e46-f464-4178-a98e-42267d3c789a}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched WntrDsn|Sat Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {f9f20667-92ed-4ba7-9c76-45abd968c398}, !- Handle
  Supply Air Temp - 55.04F,               !- Name
  {3c5376cb-82c8-45d7-a064-9196fd47fbb7}, !- Schedule Type Limits Name
  {8eba185c-cb58-437f-a822-30dc0dfc38cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8eba185c-cb58-437f-a822-30dc0dfc38cc}, !- Handle
  Supply Air Temp - 55.04F Default,       !- Name
  {3c5376cb-82c8-45d7-a064-9196fd47fbb7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {e2d1efeb-997d-4f8f-995d-a1bcc8226740}, !- Handle
  VAV_1,                                  !- Name
  ,                                       !- Controller List Name
  {597e9b79-afb3-4335-94ff-27fb0591bb79}, !- Availability Schedule
  {ffeb9157-4c44-4c69-8c19-6e2e863ad628}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {450a8479-29d9-4260-9a3b-082d4bb00003}, !- Supply Side Inlet Node Name
  {5122957d-597e-4ce2-a1c8-8fff4d953504}, !- Demand Side Outlet Node Name
  {95429363-4671-478e-875c-daab5aade7f2}, !- Demand Side Inlet Node A
  {47367c0d-8023-4fc4-8392-285053305bf9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {2b3cbf9e-966b-4b58-bb4d-2f20093b9d9c}, !- Handle
  Node 64,                                !- Name
  {450a8479-29d9-4260-9a3b-082d4bb00003}, !- Inlet Port
  {007d6c97-bc51-440f-a2c7-fac9ad451fdb}; !- Outlet Port

OS:Node,
  {188e5df7-ca95-49a5-a2fd-204796b81890}, !- Handle
  Node 65,                                !- Name
  {3b96dd42-9d47-4221-8c39-23c2efb63e44}, !- Inlet Port
  {47367c0d-8023-4fc4-8392-285053305bf9}; !- Outlet Port

OS:Connection,
  {450a8479-29d9-4260-9a3b-082d4bb00003}, !- Handle
  {1452ef5a-4e97-421c-ad3f-890bd6ef8b14}, !- Name
  {e2d1efeb-997d-4f8f-995d-a1bcc8226740}, !- Source Object
  8,                                      !- Outlet Port
  {2b3cbf9e-966b-4b58-bb4d-2f20093b9d9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47367c0d-8023-4fc4-8392-285053305bf9}, !- Handle
  {f0f3cc27-e5e1-42f4-af1a-a94e56f6fc8b}, !- Name
  {188e5df7-ca95-49a5-a2fd-204796b81890}, !- Source Object
  3,                                      !- Outlet Port
  {e2d1efeb-997d-4f8f-995d-a1bcc8226740}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8f1b9261-ced8-4e08-a9a8-8e1a48289d77}, !- Handle
  Node 66,                                !- Name
  {95429363-4671-478e-875c-daab5aade7f2}, !- Inlet Port
  {a4d99a89-7491-498d-b736-c55d90621380}; !- Outlet Port

OS:Node,
  {72189b09-67b7-451a-8619-205fae184586}, !- Handle
  Node 67,                                !- Name
  {f20c5a39-c5e2-47f8-855d-f0312c6b6cb5}, !- Inlet Port
  {5122957d-597e-4ce2-a1c8-8fff4d953504}; !- Outlet Port

OS:Node,
  {3b679aea-5fe8-456c-b6bc-ea966e3f1ce8}, !- Handle
  Node 68,                                !- Name
  {895922b6-06d2-4761-bc10-849a0b570ea9}, !- Inlet Port
  {7436b64e-3b53-4096-a5a1-af0bf0a459e1}; !- Outlet Port

OS:Connection,
  {95429363-4671-478e-875c-daab5aade7f2}, !- Handle
  {50a2e049-14b4-4dcc-85d8-e27aa91b7197}, !- Name
  {e2d1efeb-997d-4f8f-995d-a1bcc8226740}, !- Source Object
  10,                                     !- Outlet Port
  {8f1b9261-ced8-4e08-a9a8-8e1a48289d77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5122957d-597e-4ce2-a1c8-8fff4d953504}, !- Handle
  {cd8ed437-a562-4166-ac7d-a93771bf00ac}, !- Name
  {72189b09-67b7-451a-8619-205fae184586}, !- Source Object
  3,                                      !- Outlet Port
  {e2d1efeb-997d-4f8f-995d-a1bcc8226740}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ca6bf684-b729-411a-bbde-442ef9bd8919}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {a4d99a89-7491-498d-b736-c55d90621380}, !- Inlet Node Name
  {50ebfc3a-c8df-43e9-8116-a797b98fa639}, !- Outlet Node Name 1
  {5c98062d-3698-4fe0-8e2a-c829bb96ffe8}, !- Outlet Node Name 2
  {a3bbba50-8a4d-45f6-b1a0-23c8041174c9}, !- Outlet Node Name 3
  {bb14198c-cecc-40c5-8d79-edcc1d92c028}, !- Outlet Node Name 4
  {22f21d32-efa5-440c-8bf2-d26a0d936c9d}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {7f7dac08-9bb1-45df-a084-3858447ceb94}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {f20c5a39-c5e2-47f8-855d-f0312c6b6cb5}, !- Outlet Node Name
  {272bcc16-6bc4-48a9-8f32-0c32771e59f8}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {a4d99a89-7491-498d-b736-c55d90621380}, !- Handle
  {20693e36-e2aa-4d5e-be55-269c449ad2ae}, !- Name
  {8f1b9261-ced8-4e08-a9a8-8e1a48289d77}, !- Source Object
  3,                                      !- Outlet Port
  {ca6bf684-b729-411a-bbde-442ef9bd8919}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f20c5a39-c5e2-47f8-855d-f0312c6b6cb5}, !- Handle
  {6c2f66ee-03e8-46d3-a036-6a0ec69d57b4}, !- Name
  {7f7dac08-9bb1-45df-a084-3858447ceb94}, !- Source Object
  2,                                      !- Outlet Port
  {72189b09-67b7-451a-8619-205fae184586}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {878a7f19-af86-42c6-b4a9-69449a304c1e}, !- Handle
  {e2d1efeb-997d-4f8f-995d-a1bcc8226740}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7.00000000000006,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Schedule:Constant,
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Handle
  Always On Discrete,                     !- Name
  {44761388-8b31-48de-b618-1d7b79771679}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {44761388-8b31-48de-b618-1d7b79771679}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SetpointManager:Scheduled,
  {8b1e315c-6501-47d9-8d82-b3cf22f92caf}, !- Handle
  5 Zone VAV supply air setpoint manager, !- Name
  Temperature,                            !- Control Variable
  {f9f20667-92ed-4ba7-9c76-45abd968c398}, !- Schedule Name
  {188e5df7-ca95-49a5-a2fd-204796b81890}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {1fd9d942-3b37-4583-ad6c-54ef9aff159e}, !- Handle
  VAV_1 Fan,                              !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.7,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.1631,                                 !- Fan Power Coefficient 1
  1.5901,                                 !- Fan Power Coefficient 2
  -0.8817,                                !- Fan Power Coefficient 3
  0.1281,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {49935ed9-4fbe-4b1b-9118-501a20e4ec86}, !- Air Inlet Node Name
  {3b96dd42-9d47-4221-8c39-23c2efb63e44}, !- Air Outlet Node Name
  VAV system Fans;                        !- End-Use Subcategory

OS:Connection,
  {3b96dd42-9d47-4221-8c39-23c2efb63e44}, !- Handle
  {337ca2cf-4ca2-4ac2-9a53-111e9fe6ddd1}, !- Name
  {1fd9d942-3b37-4583-ad6c-54ef9aff159e}, !- Source Object
  17,                                     !- Outlet Port
  {188e5df7-ca95-49a5-a2fd-204796b81890}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {875c2444-0c58-4ae8-9bd9-2d931af7a217}, !- Handle
  VAV_1 Main Htg Coil,                    !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cd8713e1-00a5-463b-b42d-46842b1df8ef}, !- Water Inlet Node Name
  {0a0e31c9-14d4-4ef7-a348-de9cb8b1e5a3}, !- Water Outlet Node Name
  {0c3ca4fa-3481-4455-8151-844d5863c2bf}, !- Air Inlet Node Name
  {77d1b37a-e503-404a-8579-0cc618321adc}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.00000000000006,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.8,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0320be1a-c27a-4d0e-a5db-56d8c3d589e2}, !- Handle
  Node 69,                                !- Name
  {77d1b37a-e503-404a-8579-0cc618321adc}, !- Inlet Port
  {49935ed9-4fbe-4b1b-9118-501a20e4ec86}; !- Outlet Port

OS:Connection,
  {77d1b37a-e503-404a-8579-0cc618321adc}, !- Handle
  {ff3a2015-53b8-430c-8730-f5b475393e37}, !- Name
  {875c2444-0c58-4ae8-9bd9-2d931af7a217}, !- Source Object
  8,                                      !- Outlet Port
  {0320be1a-c27a-4d0e-a5db-56d8c3d589e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49935ed9-4fbe-4b1b-9118-501a20e4ec86}, !- Handle
  {4e18218c-66f2-4b5c-a05c-e88cc1641573}, !- Name
  {0320be1a-c27a-4d0e-a5db-56d8c3d589e2}, !- Source Object
  3,                                      !- Outlet Port
  {1fd9d942-3b37-4583-ad6c-54ef9aff159e}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {64cea0b8-b9a7-4192-936c-636e0e9e14e0}, !- Handle
  Node 70,                                !- Name
  {e9950681-7cf3-4115-937e-39847f4d9185}, !- Inlet Port
  {cd8713e1-00a5-463b-b42d-46842b1df8ef}; !- Outlet Port

OS:Connection,
  {e9950681-7cf3-4115-937e-39847f4d9185}, !- Handle
  {81f35f67-c5b5-416f-a2b8-3ed59eb4874c}, !- Name
  {60d3cfc4-907f-453c-9b61-b787ea3c7061}, !- Source Object
  4,                                      !- Outlet Port
  {64cea0b8-b9a7-4192-936c-636e0e9e14e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c19af4e-04e9-4a29-ad9d-658a74867818}, !- Handle
  Node 71,                                !- Name
  {0a0e31c9-14d4-4ef7-a348-de9cb8b1e5a3}, !- Inlet Port
  {7295ffb4-3899-4603-8dfe-932afce43115}; !- Outlet Port

OS:Connection,
  {cd8713e1-00a5-463b-b42d-46842b1df8ef}, !- Handle
  {05ff3141-d136-4644-978f-401754cf5c0c}, !- Name
  {64cea0b8-b9a7-4192-936c-636e0e9e14e0}, !- Source Object
  3,                                      !- Outlet Port
  {875c2444-0c58-4ae8-9bd9-2d931af7a217}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0a0e31c9-14d4-4ef7-a348-de9cb8b1e5a3}, !- Handle
  {3b8cfb5d-f0ac-495a-a8e8-74c3de222e53}, !- Name
  {875c2444-0c58-4ae8-9bd9-2d931af7a217}, !- Source Object
  6,                                      !- Outlet Port
  {7c19af4e-04e9-4a29-ad9d-658a74867818}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7295ffb4-3899-4603-8dfe-932afce43115}, !- Handle
  {02a32c18-15f4-4d09-ab6a-4a314c17d1cd}, !- Name
  {7c19af4e-04e9-4a29-ad9d-658a74867818}, !- Source Object
  3,                                      !- Outlet Port
  {541d00a7-e7ad-40a3-b711-cfce64051ae1}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {614003bd-0159-45f2-bab6-49ca89d27616}, !- Handle
  VAV_1 Main Htg Coil Controller,         !- Name
  {875c2444-0c58-4ae8-9bd9-2d931af7a217}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {abbf4a5e-5fd4-4155-a1a7-53b0028b82a0}, !- Handle
  VAV_1 Clg Coil,                         !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {5dfa5188-cfa1-4b8e-8a2f-64aa3c042aa8}, !- Water Inlet Node Name
  {27890d8b-43a0-4a72-967e-0bf1bc471225}, !- Water Outlet Node Name
  {208a5173-eb64-4257-8672-da37bb0a5d02}, !- Air Inlet Node Name
  {6728eaea-6fd4-4b9f-a7d7-50ab37b69400}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {7b164f9a-5587-484d-bb40-91f911cea2b9}, !- Handle
  Node 72,                                !- Name
  {6728eaea-6fd4-4b9f-a7d7-50ab37b69400}, !- Inlet Port
  {0c3ca4fa-3481-4455-8151-844d5863c2bf}; !- Outlet Port

OS:Connection,
  {6728eaea-6fd4-4b9f-a7d7-50ab37b69400}, !- Handle
  {0c65e8c2-2b5f-44fd-afaf-58ddc618646b}, !- Name
  {abbf4a5e-5fd4-4155-a1a7-53b0028b82a0}, !- Source Object
  13,                                     !- Outlet Port
  {7b164f9a-5587-484d-bb40-91f911cea2b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c3ca4fa-3481-4455-8151-844d5863c2bf}, !- Handle
  {97968d61-63be-4472-bf69-f4b63bfca44c}, !- Name
  {7b164f9a-5587-484d-bb40-91f911cea2b9}, !- Source Object
  3,                                      !- Outlet Port
  {875c2444-0c58-4ae8-9bd9-2d931af7a217}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {c623f42e-6bf2-45a9-a9b1-9ba3e63ab152}, !- Handle
  Node 73,                                !- Name
  {cdaed38f-8069-4da6-833a-e4684f3d3710}, !- Inlet Port
  {5dfa5188-cfa1-4b8e-8a2f-64aa3c042aa8}; !- Outlet Port

OS:Connection,
  {cdaed38f-8069-4da6-833a-e4684f3d3710}, !- Handle
  {c3a78426-7c6a-4573-9952-a0a723d51880}, !- Name
  {f68332cc-eea1-441a-8bc0-abfe9cd4db87}, !- Source Object
  4,                                      !- Outlet Port
  {c623f42e-6bf2-45a9-a9b1-9ba3e63ab152}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b112566b-1f21-4842-98c0-d638c09c2b38}, !- Handle
  Node 74,                                !- Name
  {27890d8b-43a0-4a72-967e-0bf1bc471225}, !- Inlet Port
  {29d28a49-789e-4125-a51a-c3e2a57dfca2}; !- Outlet Port

OS:Connection,
  {5dfa5188-cfa1-4b8e-8a2f-64aa3c042aa8}, !- Handle
  {bef1cc29-8a1a-4988-9f5f-d045210c44b5}, !- Name
  {c623f42e-6bf2-45a9-a9b1-9ba3e63ab152}, !- Source Object
  3,                                      !- Outlet Port
  {abbf4a5e-5fd4-4155-a1a7-53b0028b82a0}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {27890d8b-43a0-4a72-967e-0bf1bc471225}, !- Handle
  {e75ac70e-c315-4505-8a66-3604540e734e}, !- Name
  {abbf4a5e-5fd4-4155-a1a7-53b0028b82a0}, !- Source Object
  11,                                     !- Outlet Port
  {b112566b-1f21-4842-98c0-d638c09c2b38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29d28a49-789e-4125-a51a-c3e2a57dfca2}, !- Handle
  {18d90eaf-330d-4185-873a-399045e5fe53}, !- Name
  {b112566b-1f21-4842-98c0-d638c09c2b38}, !- Source Object
  3,                                      !- Outlet Port
  {8535fcf0-a68c-424f-9b8f-e80770c6f174}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {29db35bd-baa5-498a-9278-b1202eb59b1f}, !- Handle
  VAV_1 Clg Coil Controller,              !- Name
  {abbf4a5e-5fd4-4155-a1a7-53b0028b82a0}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {a36dd7f9-8442-494c-b899-3c9b5ea67250}, !- Handle
  VAV_1 OA Controller,                    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {597e9b79-afb3-4335-94ff-27fb0591bb79}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2bab7830-c9f7-4d68-8200-d910a8d83041}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2bab7830-c9f7-4d68-8200-d910a8d83041}, !- Handle
  VAV_1 Vent Controller,                  !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0d554b02-c7ae-482e-9bc5-53d126263831}, !- Handle
  VAV_1 OA Sys,                           !- Name
  {a36dd7f9-8442-494c-b899-3c9b5ea67250}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6b47f582-f335-463c-90ec-7cce5760716e}, !- Mixed Air Node Name
  {5c760b25-59d7-41e4-97c5-b8a28729806f}, !- Outdoor Air Stream Node Name
  {870e93cc-a955-404c-935f-411ea34cf518}, !- Relief Air Stream Node Name
  {007d6c97-bc51-440f-a2c7-fac9ad451fdb}; !- Return Air Stream Node Name

OS:Node,
  {a25b8bd5-0fc3-4f1e-ac0f-699ffd76a8be}, !- Handle
  Node 75,                                !- Name
  ,                                       !- Inlet Port
  {5c760b25-59d7-41e4-97c5-b8a28729806f}; !- Outlet Port

OS:Connection,
  {5c760b25-59d7-41e4-97c5-b8a28729806f}, !- Handle
  {1bda4f87-d1b2-43e0-8426-e5ba043f7b20}, !- Name
  {a25b8bd5-0fc3-4f1e-ac0f-699ffd76a8be}, !- Source Object
  3,                                      !- Outlet Port
  {0d554b02-c7ae-482e-9bc5-53d126263831}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4547fd96-6cc7-49de-b49f-0b68aff987d8}, !- Handle
  Node 76,                                !- Name
  {870e93cc-a955-404c-935f-411ea34cf518}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {870e93cc-a955-404c-935f-411ea34cf518}, !- Handle
  {d0f88fd9-9877-4f5d-8b16-f32a92348cfd}, !- Name
  {0d554b02-c7ae-482e-9bc5-53d126263831}, !- Source Object
  7,                                      !- Outlet Port
  {4547fd96-6cc7-49de-b49f-0b68aff987d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d24fde42-19c3-4560-b7f3-6f2dfa699489}, !- Handle
  Node 77,                                !- Name
  {6b47f582-f335-463c-90ec-7cce5760716e}, !- Inlet Port
  {208a5173-eb64-4257-8672-da37bb0a5d02}; !- Outlet Port

OS:Connection,
  {007d6c97-bc51-440f-a2c7-fac9ad451fdb}, !- Handle
  {cc0a098e-42bb-4894-bb4d-71656979c475}, !- Name
  {2b3cbf9e-966b-4b58-bb4d-2f20093b9d9c}, !- Source Object
  3,                                      !- Outlet Port
  {0d554b02-c7ae-482e-9bc5-53d126263831}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6b47f582-f335-463c-90ec-7cce5760716e}, !- Handle
  {783ec519-0e1c-46ee-bdac-b490c5384c81}, !- Name
  {0d554b02-c7ae-482e-9bc5-53d126263831}, !- Source Object
  5,                                      !- Outlet Port
  {d24fde42-19c3-4560-b7f3-6f2dfa699489}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {208a5173-eb64-4257-8672-da37bb0a5d02}, !- Handle
  {3b79c469-0bb4-44d5-ab7f-ab2746d04a54}, !- Name
  {d24fde42-19c3-4560-b7f3-6f2dfa699489}, !- Source Object
  3,                                      !- Outlet Port
  {abbf4a5e-5fd4-4155-a1a7-53b0028b82a0}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ffeb9157-4c44-4c69-8c19-6e2e863ad628}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Coil:Heating:Water,
  {67bdeefe-e22d-454c-8d46-e1f8a25dd9ee}, !- Handle
  Perimeter_bot_ZN_1 ZN Rht Coil,         !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {87f5a21f-16d0-433d-a6cb-6c218540e8c3}, !- Water Inlet Node Name
  {accd7adb-d5c1-46a5-8ab2-8ff4f4506665}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dd1e597e-aaeb-4494-9b69-198a68731a64}, !- Handle
  Node 78,                                !- Name
  {6cc4a22a-2931-42eb-b748-f7d1da0b7f4c}, !- Inlet Port
  {87f5a21f-16d0-433d-a6cb-6c218540e8c3}; !- Outlet Port

OS:Connection,
  {6cc4a22a-2931-42eb-b748-f7d1da0b7f4c}, !- Handle
  {6d3d34f6-5355-4d44-95f4-27ea6ed29502}, !- Name
  {60d3cfc4-907f-453c-9b61-b787ea3c7061}, !- Source Object
  5,                                      !- Outlet Port
  {dd1e597e-aaeb-4494-9b69-198a68731a64}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e995d118-2e72-4716-9d02-e4fba15e853b}, !- Handle
  Node 79,                                !- Name
  {accd7adb-d5c1-46a5-8ab2-8ff4f4506665}, !- Inlet Port
  {10def3ac-722a-4000-ae03-d5be3e1b66dc}; !- Outlet Port

OS:Connection,
  {87f5a21f-16d0-433d-a6cb-6c218540e8c3}, !- Handle
  {4e8f29fd-2cc5-4de0-8956-3f732b45c7bf}, !- Name
  {dd1e597e-aaeb-4494-9b69-198a68731a64}, !- Source Object
  3,                                      !- Outlet Port
  {67bdeefe-e22d-454c-8d46-e1f8a25dd9ee}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {accd7adb-d5c1-46a5-8ab2-8ff4f4506665}, !- Handle
  {ae5fc9cf-780b-48a2-bf33-c94246215538}, !- Name
  {67bdeefe-e22d-454c-8d46-e1f8a25dd9ee}, !- Source Object
  6,                                      !- Outlet Port
  {e995d118-2e72-4716-9d02-e4fba15e853b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10def3ac-722a-4000-ae03-d5be3e1b66dc}, !- Handle
  {ba835f9a-1654-4a6e-a24c-7e54e2779740}, !- Name
  {e995d118-2e72-4716-9d02-e4fba15e853b}, !- Source Object
  3,                                      !- Outlet Port
  {541d00a7-e7ad-40a3-b711-cfce64051ae1}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5371baba-0665-4144-bb06-72d7eeb7ad0f}, !- Handle
  Controller Water Coil 1,                !- Name
  {67bdeefe-e22d-454c-8d46-e1f8a25dd9ee}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f311d3d7-968e-4ab3-ad0e-a57697330266}, !- Handle
  Perimeter_bot_ZN_1 ZN VAV Term,         !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  {580032b5-fcd3-4c01-9d69-bcec38f7e66a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {67bdeefe-e22d-454c-8d46-e1f8a25dd9ee}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {895922b6-06d2-4761-bc10-849a0b570ea9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {836f63a0-8155-4c8a-b8ff-64249e2429f1}, !- Handle
  Node 80,                                !- Name
  {021941e6-0d2a-4007-99df-9b74fd99d1d7}, !- Inlet Port
  {124f84eb-1b59-4402-abce-e5f101e30836}; !- Outlet Port

OS:Connection,
  {7436b64e-3b53-4096-a5a1-af0bf0a459e1}, !- Handle
  {d0d3ecfb-e416-4aad-be26-ce62a1101788}, !- Name
  {3b679aea-5fe8-456c-b6bc-ea966e3f1ce8}, !- Source Object
  3,                                      !- Outlet Port
  {4a264b79-633c-4810-bbe4-d280849da080}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {021941e6-0d2a-4007-99df-9b74fd99d1d7}, !- Handle
  {6e9712a8-0a63-4eb7-b4d0-e8c4bceed650}, !- Name
  {e0e5689b-5667-4282-9aa1-e296f8b29c9c}, !- Source Object
  12,                                     !- Outlet Port
  {836f63a0-8155-4c8a-b8ff-64249e2429f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f77721b-70f0-4ad3-989a-21eed0eea4e0}, !- Handle
  Node 81,                                !- Name
  {50ebfc3a-c8df-43e9-8116-a797b98fa639}, !- Inlet Port
  {580032b5-fcd3-4c01-9d69-bcec38f7e66a}; !- Outlet Port

OS:Connection,
  {50ebfc3a-c8df-43e9-8116-a797b98fa639}, !- Handle
  {362ff81c-fd38-4f24-bfb3-40949d3e091f}, !- Name
  {ca6bf684-b729-411a-bbde-442ef9bd8919}, !- Source Object
  3,                                      !- Outlet Port
  {4f77721b-70f0-4ad3-989a-21eed0eea4e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {580032b5-fcd3-4c01-9d69-bcec38f7e66a}, !- Handle
  {844ad6dd-798c-40f6-a8a3-92bcefdd658e}, !- Name
  {4f77721b-70f0-4ad3-989a-21eed0eea4e0}, !- Source Object
  3,                                      !- Outlet Port
  {f311d3d7-968e-4ab3-ad0e-a57697330266}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {895922b6-06d2-4761-bc10-849a0b570ea9}, !- Handle
  {b15f3bc4-d2cf-4c39-8a07-1fd82c241b7f}, !- Name
  {f311d3d7-968e-4ab3-ad0e-a57697330266}, !- Source Object
  12,                                     !- Outlet Port
  {3b679aea-5fe8-456c-b6bc-ea966e3f1ce8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {9c717860-e560-42ee-b177-c95aeabdd8bb}, !- Handle
  Air Loop HVAC Return Plenum 1,          !- Name
  {268f42bb-764c-44aa-b8dd-68a9aa910133}, !- ThermalZone
  {5a795393-012b-4881-bcc1-9f4e78a8fd01}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {124f84eb-1b59-4402-abce-e5f101e30836}, !- Inlet Node 1
  {ad5e3535-de69-47d5-853e-c829f429ccb6}, !- Inlet Node 2
  {f37b3fe3-2cc0-4851-81c0-c61f9dc89a07}, !- Inlet Node 3
  {9feb64c3-62da-44de-b4e6-a7c2e431ac86}, !- Inlet Node 4
  {03bf622b-9ada-4fb3-bb1c-474e1cdfdfe9}; !- Inlet Node 5

OS:Node,
  {3f7a261c-556e-4918-b386-fd7d4fe28b86}, !- Handle
  Node 83,                                !- Name
  {5a795393-012b-4881-bcc1-9f4e78a8fd01}, !- Inlet Port
  {272bcc16-6bc4-48a9-8f32-0c32771e59f8}; !- Outlet Port

OS:Connection,
  {124f84eb-1b59-4402-abce-e5f101e30836}, !- Handle
  {e17d3aa2-b48e-478d-98c4-6a994a0602cd}, !- Name
  {836f63a0-8155-4c8a-b8ff-64249e2429f1}, !- Source Object
  3,                                      !- Outlet Port
  {9c717860-e560-42ee-b177-c95aeabdd8bb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5a795393-012b-4881-bcc1-9f4e78a8fd01}, !- Handle
  {ebeb0b3f-2262-4cda-8674-34356de5b733}, !- Name
  {9c717860-e560-42ee-b177-c95aeabdd8bb}, !- Source Object
  3,                                      !- Outlet Port
  {3f7a261c-556e-4918-b386-fd7d4fe28b86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {272bcc16-6bc4-48a9-8f32-0c32771e59f8}, !- Handle
  {0dfa7aa4-77d6-4b72-8896-9d6110c9e178}, !- Name
  {3f7a261c-556e-4918-b386-fd7d4fe28b86}, !- Source Object
  3,                                      !- Outlet Port
  {7f7dac08-9bb1-45df-a084-3858447ceb94}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {bdc92a04-d18d-46ac-8001-cf43b45c85ec}, !- Handle
  Perimeter_bot_ZN_2 ZN Rht Coil,         !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c829fc91-e03a-4d4a-8ab1-2b93b126707a}, !- Water Inlet Node Name
  {061530f2-7f95-4828-85b8-d45b9952439f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bbb7bb98-2324-4139-9205-79ae2deb7b3d}, !- Handle
  Node 82,                                !- Name
  {147cfe61-f7d3-444d-b17f-0b67e60e0359}, !- Inlet Port
  {c829fc91-e03a-4d4a-8ab1-2b93b126707a}; !- Outlet Port

OS:Connection,
  {147cfe61-f7d3-444d-b17f-0b67e60e0359}, !- Handle
  {9ae3c9f9-3bef-40cd-bee5-cb23a77f2627}, !- Name
  {60d3cfc4-907f-453c-9b61-b787ea3c7061}, !- Source Object
  6,                                      !- Outlet Port
  {bbb7bb98-2324-4139-9205-79ae2deb7b3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e3a8334-e0e2-425b-97bb-a99cb2bcfb82}, !- Handle
  Node 84,                                !- Name
  {061530f2-7f95-4828-85b8-d45b9952439f}, !- Inlet Port
  {0b4c153d-00be-49fd-87bc-213b378fd31a}; !- Outlet Port

OS:Connection,
  {c829fc91-e03a-4d4a-8ab1-2b93b126707a}, !- Handle
  {00d2d434-6bef-48ea-a201-69651a3e1b5b}, !- Name
  {bbb7bb98-2324-4139-9205-79ae2deb7b3d}, !- Source Object
  3,                                      !- Outlet Port
  {bdc92a04-d18d-46ac-8001-cf43b45c85ec}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {061530f2-7f95-4828-85b8-d45b9952439f}, !- Handle
  {2038bc64-fe51-486a-991e-e15c80a2a701}, !- Name
  {bdc92a04-d18d-46ac-8001-cf43b45c85ec}, !- Source Object
  6,                                      !- Outlet Port
  {2e3a8334-e0e2-425b-97bb-a99cb2bcfb82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b4c153d-00be-49fd-87bc-213b378fd31a}, !- Handle
  {75271a39-b07d-467e-b81c-edcc7825e8b5}, !- Name
  {2e3a8334-e0e2-425b-97bb-a99cb2bcfb82}, !- Source Object
  3,                                      !- Outlet Port
  {541d00a7-e7ad-40a3-b711-cfce64051ae1}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {bb15aec6-b542-40f2-a1ba-d325b2046060}, !- Handle
  Controller Water Coil 2,                !- Name
  {bdc92a04-d18d-46ac-8001-cf43b45c85ec}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {18ce3a0b-1cfe-4419-b8be-22cdb05682bf}, !- Handle
  Perimeter_bot_ZN_2 ZN VAV Term,         !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  {f8a39adc-965a-435c-a477-8e25ee73b4ec}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bdc92a04-d18d-46ac-8001-cf43b45c85ec}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {62ff7d10-2d70-4af5-9923-2310373f9e39}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a12dca26-f89b-4f54-aabc-05a82933fd4c}, !- Handle
  Node 85,                                !- Name
  {62ff7d10-2d70-4af5-9923-2310373f9e39}, !- Inlet Port
  {028e29f3-bbc3-47b5-bb79-b154da24bbd5}; !- Outlet Port

OS:Node,
  {0cc14bda-e029-4931-8364-606620e835db}, !- Handle
  Node 86,                                !- Name
  {1f587bff-d5bc-40b2-9019-980bf6004429}, !- Inlet Port
  {ad5e3535-de69-47d5-853e-c829f429ccb6}; !- Outlet Port

OS:Connection,
  {028e29f3-bbc3-47b5-bb79-b154da24bbd5}, !- Handle
  {10edf916-f1be-4e3f-bc3f-d0ce22e4c7bf}, !- Name
  {a12dca26-f89b-4f54-aabc-05a82933fd4c}, !- Source Object
  3,                                      !- Outlet Port
  {27ec34d1-9225-446e-810d-56e190b74d19}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1f587bff-d5bc-40b2-9019-980bf6004429}, !- Handle
  {4c01b15a-c2ac-4b8d-9710-3407cf9cd3e1}, !- Name
  {3e3a9280-f39e-41c0-b5af-8cb96e26d4f0}, !- Source Object
  12,                                     !- Outlet Port
  {0cc14bda-e029-4931-8364-606620e835db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {069dca7d-e13c-448d-8c09-2b39e1f7f2b2}, !- Handle
  Node 87,                                !- Name
  {5c98062d-3698-4fe0-8e2a-c829bb96ffe8}, !- Inlet Port
  {f8a39adc-965a-435c-a477-8e25ee73b4ec}; !- Outlet Port

OS:Connection,
  {5c98062d-3698-4fe0-8e2a-c829bb96ffe8}, !- Handle
  {300416f9-c0d8-42ab-bd71-abe5eafabe1f}, !- Name
  {ca6bf684-b729-411a-bbde-442ef9bd8919}, !- Source Object
  4,                                      !- Outlet Port
  {069dca7d-e13c-448d-8c09-2b39e1f7f2b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8a39adc-965a-435c-a477-8e25ee73b4ec}, !- Handle
  {8274f1bb-6174-47db-ad32-f4d14f5926b7}, !- Name
  {069dca7d-e13c-448d-8c09-2b39e1f7f2b2}, !- Source Object
  3,                                      !- Outlet Port
  {18ce3a0b-1cfe-4419-b8be-22cdb05682bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62ff7d10-2d70-4af5-9923-2310373f9e39}, !- Handle
  {5823f5ec-32de-4411-acdb-972abbb9f840}, !- Name
  {18ce3a0b-1cfe-4419-b8be-22cdb05682bf}, !- Source Object
  12,                                     !- Outlet Port
  {a12dca26-f89b-4f54-aabc-05a82933fd4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad5e3535-de69-47d5-853e-c829f429ccb6}, !- Handle
  {b5419583-9dc8-4950-8d58-d62686664885}, !- Name
  {0cc14bda-e029-4931-8364-606620e835db}, !- Source Object
  3,                                      !- Outlet Port
  {9c717860-e560-42ee-b177-c95aeabdd8bb}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {41ea6c18-ff22-4f02-b24a-10283cc2ec28}, !- Handle
  Perimeter_bot_ZN_3 ZN Rht Coil,         !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5fcd0045-38fe-4440-bf43-bb41aa662eb0}, !- Water Inlet Node Name
  {316495fa-3cc3-4dc8-9809-d3450184ece3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3660598c-fb1b-44bf-ac9a-6b68344bc5e0}, !- Handle
  Node 88,                                !- Name
  {e6eca5ce-6774-46a7-8d86-92df3124de77}, !- Inlet Port
  {5fcd0045-38fe-4440-bf43-bb41aa662eb0}; !- Outlet Port

OS:Connection,
  {e6eca5ce-6774-46a7-8d86-92df3124de77}, !- Handle
  {4f0142af-bdf6-47f8-996f-b6fda69cf8ae}, !- Name
  {60d3cfc4-907f-453c-9b61-b787ea3c7061}, !- Source Object
  7,                                      !- Outlet Port
  {3660598c-fb1b-44bf-ac9a-6b68344bc5e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01e50bde-c394-4344-8e5f-a1c53b9bb00e}, !- Handle
  Node 89,                                !- Name
  {316495fa-3cc3-4dc8-9809-d3450184ece3}, !- Inlet Port
  {1bd7818d-5c64-4939-af18-d6a48fe9cc55}; !- Outlet Port

OS:Connection,
  {5fcd0045-38fe-4440-bf43-bb41aa662eb0}, !- Handle
  {833d9676-b9c4-43fa-9971-df5a605f3a56}, !- Name
  {3660598c-fb1b-44bf-ac9a-6b68344bc5e0}, !- Source Object
  3,                                      !- Outlet Port
  {41ea6c18-ff22-4f02-b24a-10283cc2ec28}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {316495fa-3cc3-4dc8-9809-d3450184ece3}, !- Handle
  {7b128be2-e161-484d-9623-749f6b2fb0a5}, !- Name
  {41ea6c18-ff22-4f02-b24a-10283cc2ec28}, !- Source Object
  6,                                      !- Outlet Port
  {01e50bde-c394-4344-8e5f-a1c53b9bb00e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bd7818d-5c64-4939-af18-d6a48fe9cc55}, !- Handle
  {c5d4a2ac-522a-4801-8862-57f342d4b0b9}, !- Name
  {01e50bde-c394-4344-8e5f-a1c53b9bb00e}, !- Source Object
  3,                                      !- Outlet Port
  {541d00a7-e7ad-40a3-b711-cfce64051ae1}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2f963f2e-9988-44eb-9337-0cd67da29a55}, !- Handle
  Controller Water Coil 3,                !- Name
  {41ea6c18-ff22-4f02-b24a-10283cc2ec28}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {74f39a3f-faa9-41fc-b937-9b60c2db6f7b}, !- Handle
  Perimeter_bot_ZN_3 ZN VAV Term,         !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  {8723b1f1-f03a-44ff-95f8-9da8ea627391}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {41ea6c18-ff22-4f02-b24a-10283cc2ec28}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f15a651e-47c8-4eef-92e5-6cd1c90c4c7b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a9bd8807-e5ec-4432-b2e0-897e8aa8c0b8}, !- Handle
  Node 90,                                !- Name
  {f15a651e-47c8-4eef-92e5-6cd1c90c4c7b}, !- Inlet Port
  {89e16d23-9b99-42d0-8125-4dedb1544794}; !- Outlet Port

OS:Node,
  {03398e45-1a89-4ca7-b2dd-e60efb21ca29}, !- Handle
  Node 91,                                !- Name
  {586585e2-40df-4b40-abbb-d53d022bff7f}, !- Inlet Port
  {f37b3fe3-2cc0-4851-81c0-c61f9dc89a07}; !- Outlet Port

OS:Connection,
  {89e16d23-9b99-42d0-8125-4dedb1544794}, !- Handle
  {18e28d6e-0d7d-481f-8f7b-81444ea81a6a}, !- Name
  {a9bd8807-e5ec-4432-b2e0-897e8aa8c0b8}, !- Source Object
  3,                                      !- Outlet Port
  {cfdc7487-15fd-4064-aae2-a8b218174366}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {586585e2-40df-4b40-abbb-d53d022bff7f}, !- Handle
  {676d125d-62a0-4715-9864-bf2a0f05f85c}, !- Name
  {810e3ab9-5dc9-4325-bea6-4683e0c6ef7a}, !- Source Object
  12,                                     !- Outlet Port
  {03398e45-1a89-4ca7-b2dd-e60efb21ca29}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07c5f06f-55e3-404f-938b-a88168501152}, !- Handle
  Node 92,                                !- Name
  {a3bbba50-8a4d-45f6-b1a0-23c8041174c9}, !- Inlet Port
  {8723b1f1-f03a-44ff-95f8-9da8ea627391}; !- Outlet Port

OS:Connection,
  {a3bbba50-8a4d-45f6-b1a0-23c8041174c9}, !- Handle
  {6a008364-c1f5-4415-aafd-8efb1e3782f9}, !- Name
  {ca6bf684-b729-411a-bbde-442ef9bd8919}, !- Source Object
  5,                                      !- Outlet Port
  {07c5f06f-55e3-404f-938b-a88168501152}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8723b1f1-f03a-44ff-95f8-9da8ea627391}, !- Handle
  {1711c52c-42e3-4aa9-b482-666ff81d0529}, !- Name
  {07c5f06f-55e3-404f-938b-a88168501152}, !- Source Object
  3,                                      !- Outlet Port
  {74f39a3f-faa9-41fc-b937-9b60c2db6f7b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f15a651e-47c8-4eef-92e5-6cd1c90c4c7b}, !- Handle
  {578d6b7f-4c56-4774-ba09-f0735ca748a3}, !- Name
  {74f39a3f-faa9-41fc-b937-9b60c2db6f7b}, !- Source Object
  12,                                     !- Outlet Port
  {a9bd8807-e5ec-4432-b2e0-897e8aa8c0b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f37b3fe3-2cc0-4851-81c0-c61f9dc89a07}, !- Handle
  {2eb86df0-c4d5-4fea-93e7-527679e401ac}, !- Name
  {03398e45-1a89-4ca7-b2dd-e60efb21ca29}, !- Source Object
  3,                                      !- Outlet Port
  {9c717860-e560-42ee-b177-c95aeabdd8bb}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {47fed412-618c-4bce-837c-78cbb800503e}, !- Handle
  Perimeter_bot_ZN_4 ZN Rht Coil,         !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {85d0215f-e29e-48fe-ae1f-edb005ffe73b}, !- Water Inlet Node Name
  {6dc015cb-3161-4d7a-a9c9-59fd8ec62c56}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e93802f8-5cb6-43ae-b426-b8fd46b79600}, !- Handle
  Node 93,                                !- Name
  {a861a96f-a7bd-4431-aff2-083970715bb6}, !- Inlet Port
  {85d0215f-e29e-48fe-ae1f-edb005ffe73b}; !- Outlet Port

OS:Connection,
  {a861a96f-a7bd-4431-aff2-083970715bb6}, !- Handle
  {f2eb80fa-cfeb-4303-bb81-d0b4a94b94eb}, !- Name
  {60d3cfc4-907f-453c-9b61-b787ea3c7061}, !- Source Object
  8,                                      !- Outlet Port
  {e93802f8-5cb6-43ae-b426-b8fd46b79600}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc535d24-45b5-4f72-8c1f-36fcbfd3a3b5}, !- Handle
  Node 94,                                !- Name
  {6dc015cb-3161-4d7a-a9c9-59fd8ec62c56}, !- Inlet Port
  {5e2ea5ed-7cf8-497b-ab0d-3159b77e9104}; !- Outlet Port

OS:Connection,
  {85d0215f-e29e-48fe-ae1f-edb005ffe73b}, !- Handle
  {e977065f-51d7-43a6-aebe-71b705a34140}, !- Name
  {e93802f8-5cb6-43ae-b426-b8fd46b79600}, !- Source Object
  3,                                      !- Outlet Port
  {47fed412-618c-4bce-837c-78cbb800503e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6dc015cb-3161-4d7a-a9c9-59fd8ec62c56}, !- Handle
  {49785608-5edf-4c1e-a651-7b51464423c4}, !- Name
  {47fed412-618c-4bce-837c-78cbb800503e}, !- Source Object
  6,                                      !- Outlet Port
  {bc535d24-45b5-4f72-8c1f-36fcbfd3a3b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e2ea5ed-7cf8-497b-ab0d-3159b77e9104}, !- Handle
  {49f39fbf-0ba2-498c-b3ff-6c9df012a4b7}, !- Name
  {bc535d24-45b5-4f72-8c1f-36fcbfd3a3b5}, !- Source Object
  3,                                      !- Outlet Port
  {541d00a7-e7ad-40a3-b711-cfce64051ae1}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {023cfe21-36a4-407e-a80f-5daf882d82d7}, !- Handle
  Controller Water Coil 4,                !- Name
  {47fed412-618c-4bce-837c-78cbb800503e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cd09eef2-6637-4354-8b62-5f26da9d1b03}, !- Handle
  Perimeter_bot_ZN_4 ZN VAV Term,         !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  {ed433d5c-ca44-4179-9daa-431410d5de05}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {47fed412-618c-4bce-837c-78cbb800503e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ea2bbea3-fc46-4337-a83c-71c80af5cb1c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d652ea94-0f92-4d2a-adc3-81777e7c1b65}, !- Handle
  Node 95,                                !- Name
  {ea2bbea3-fc46-4337-a83c-71c80af5cb1c}, !- Inlet Port
  {90a78b64-cbad-479c-b0b1-559753f2ef24}; !- Outlet Port

OS:Node,
  {726dea3c-f05e-41ab-b06f-804459b1eb0c}, !- Handle
  Node 96,                                !- Name
  {b79df427-841b-4b97-98e1-4c4591d7f8bd}, !- Inlet Port
  {9feb64c3-62da-44de-b4e6-a7c2e431ac86}; !- Outlet Port

OS:Connection,
  {90a78b64-cbad-479c-b0b1-559753f2ef24}, !- Handle
  {8c7a242f-8cdd-413f-b7fd-e33bc3308f10}, !- Name
  {d652ea94-0f92-4d2a-adc3-81777e7c1b65}, !- Source Object
  3,                                      !- Outlet Port
  {5ac5a116-f308-481f-accd-36c136a20f31}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b79df427-841b-4b97-98e1-4c4591d7f8bd}, !- Handle
  {0c35eb4d-608a-4b84-94d1-b93ef9d74ff4}, !- Name
  {9c33ea7e-031f-425d-babd-3475a15e8194}, !- Source Object
  12,                                     !- Outlet Port
  {726dea3c-f05e-41ab-b06f-804459b1eb0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eea63478-84e7-4806-8769-627d7a244b07}, !- Handle
  Node 97,                                !- Name
  {bb14198c-cecc-40c5-8d79-edcc1d92c028}, !- Inlet Port
  {ed433d5c-ca44-4179-9daa-431410d5de05}; !- Outlet Port

OS:Connection,
  {bb14198c-cecc-40c5-8d79-edcc1d92c028}, !- Handle
  {fde5f5ca-c21c-46c7-b401-a34a9c741f05}, !- Name
  {ca6bf684-b729-411a-bbde-442ef9bd8919}, !- Source Object
  6,                                      !- Outlet Port
  {eea63478-84e7-4806-8769-627d7a244b07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed433d5c-ca44-4179-9daa-431410d5de05}, !- Handle
  {9fa619b6-d7e5-4901-b2e5-f6ebbe6d52ff}, !- Name
  {eea63478-84e7-4806-8769-627d7a244b07}, !- Source Object
  3,                                      !- Outlet Port
  {cd09eef2-6637-4354-8b62-5f26da9d1b03}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ea2bbea3-fc46-4337-a83c-71c80af5cb1c}, !- Handle
  {f13f1c5d-07fb-448f-99e0-680ad2e3d8ea}, !- Name
  {cd09eef2-6637-4354-8b62-5f26da9d1b03}, !- Source Object
  12,                                     !- Outlet Port
  {d652ea94-0f92-4d2a-adc3-81777e7c1b65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9feb64c3-62da-44de-b4e6-a7c2e431ac86}, !- Handle
  {b27c2924-bce2-4c06-a51e-cbabf46ee23f}, !- Name
  {726dea3c-f05e-41ab-b06f-804459b1eb0c}, !- Source Object
  3,                                      !- Outlet Port
  {9c717860-e560-42ee-b177-c95aeabdd8bb}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ac6b1220-96e1-4a95-b8f6-d784e23cce2b}, !- Handle
  Core_bottom ZN Rht Coil,                !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {21177b35-5e67-4bb5-aff7-b2d9495668b1}, !- Water Inlet Node Name
  {b6193aa7-0802-4544-80c8-df1313e343ac}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8b027acb-dd64-4348-b55f-24d24c5365af}, !- Handle
  Node 98,                                !- Name
  {3288bbc4-2f12-4bb3-ab9f-9213f739092a}, !- Inlet Port
  {21177b35-5e67-4bb5-aff7-b2d9495668b1}; !- Outlet Port

OS:Connection,
  {3288bbc4-2f12-4bb3-ab9f-9213f739092a}, !- Handle
  {50e9ba5c-a47b-41d7-8773-354061679ce7}, !- Name
  {60d3cfc4-907f-453c-9b61-b787ea3c7061}, !- Source Object
  9,                                      !- Outlet Port
  {8b027acb-dd64-4348-b55f-24d24c5365af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96161edb-a033-4af6-b6e2-2d9a16e78ac5}, !- Handle
  Node 99,                                !- Name
  {b6193aa7-0802-4544-80c8-df1313e343ac}, !- Inlet Port
  {34dd0640-3ad5-41fb-a0bc-3636354a8d32}; !- Outlet Port

OS:Connection,
  {21177b35-5e67-4bb5-aff7-b2d9495668b1}, !- Handle
  {25cc98e6-c788-44f3-b9d5-f4b387165cc8}, !- Name
  {8b027acb-dd64-4348-b55f-24d24c5365af}, !- Source Object
  3,                                      !- Outlet Port
  {ac6b1220-96e1-4a95-b8f6-d784e23cce2b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b6193aa7-0802-4544-80c8-df1313e343ac}, !- Handle
  {29f0f5f4-9f04-4636-a35c-010d8113267c}, !- Name
  {ac6b1220-96e1-4a95-b8f6-d784e23cce2b}, !- Source Object
  6,                                      !- Outlet Port
  {96161edb-a033-4af6-b6e2-2d9a16e78ac5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34dd0640-3ad5-41fb-a0bc-3636354a8d32}, !- Handle
  {cd07796a-7821-425f-b45e-02c0ae804a7a}, !- Name
  {96161edb-a033-4af6-b6e2-2d9a16e78ac5}, !- Source Object
  3,                                      !- Outlet Port
  {541d00a7-e7ad-40a3-b711-cfce64051ae1}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {13507c34-860b-4552-ab8b-39ed42da82fd}, !- Handle
  Controller Water Coil 5,                !- Name
  {ac6b1220-96e1-4a95-b8f6-d784e23cce2b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {76f35585-9613-4d51-a9a1-f0b15156bb60}, !- Handle
  Core_bottom ZN VAV Term,                !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  {574b1b35-a28c-433d-83be-22479087c661}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ac6b1220-96e1-4a95-b8f6-d784e23cce2b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e988ba6c-db10-4faa-acb2-5a9d0be1b830}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a8f89760-5451-4f78-bb4d-e9627b277f18}, !- Handle
  Node 100,                               !- Name
  {e988ba6c-db10-4faa-acb2-5a9d0be1b830}, !- Inlet Port
  {d2070c73-4e83-4aa9-9d67-454dd888b526}; !- Outlet Port

OS:Node,
  {5f6c3012-e0df-4c69-b619-4387033d0064}, !- Handle
  Node 101,                               !- Name
  {514ce00f-9355-4fce-8a49-2c8fbafaf45c}, !- Inlet Port
  {03bf622b-9ada-4fb3-bb1c-474e1cdfdfe9}; !- Outlet Port

OS:Connection,
  {d2070c73-4e83-4aa9-9d67-454dd888b526}, !- Handle
  {dc907a4a-24ac-4221-ac21-69e1e5e16900}, !- Name
  {a8f89760-5451-4f78-bb4d-e9627b277f18}, !- Source Object
  3,                                      !- Outlet Port
  {9390bd1d-9200-4011-bef9-9517c7eb4fb2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {514ce00f-9355-4fce-8a49-2c8fbafaf45c}, !- Handle
  {0a13fc96-e31b-4606-b519-f8f6c9c5b69c}, !- Name
  {0e9bcc07-ca5c-42e9-9b81-3999c566a909}, !- Source Object
  12,                                     !- Outlet Port
  {5f6c3012-e0df-4c69-b619-4387033d0064}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {732ca393-ffc0-4060-a801-51682ffdd40c}, !- Handle
  Node 102,                               !- Name
  {22f21d32-efa5-440c-8bf2-d26a0d936c9d}, !- Inlet Port
  {574b1b35-a28c-433d-83be-22479087c661}; !- Outlet Port

OS:Connection,
  {22f21d32-efa5-440c-8bf2-d26a0d936c9d}, !- Handle
  {ae3ccaee-5798-40d2-9e8a-1593cf030ece}, !- Name
  {ca6bf684-b729-411a-bbde-442ef9bd8919}, !- Source Object
  7,                                      !- Outlet Port
  {732ca393-ffc0-4060-a801-51682ffdd40c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {574b1b35-a28c-433d-83be-22479087c661}, !- Handle
  {32d3d7a3-6f39-4e12-9bd9-1b45fdc1dc73}, !- Name
  {732ca393-ffc0-4060-a801-51682ffdd40c}, !- Source Object
  3,                                      !- Outlet Port
  {76f35585-9613-4d51-a9a1-f0b15156bb60}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e988ba6c-db10-4faa-acb2-5a9d0be1b830}, !- Handle
  {262da815-7aab-4a7d-8882-c2b13045a7be}, !- Name
  {76f35585-9613-4d51-a9a1-f0b15156bb60}, !- Source Object
  12,                                     !- Outlet Port
  {a8f89760-5451-4f78-bb4d-e9627b277f18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03bf622b-9ada-4fb3-bb1c-474e1cdfdfe9}, !- Handle
  {796dcd63-6065-4284-bcd7-4600aefffaa7}, !- Name
  {5f6c3012-e0df-4c69-b619-4387033d0064}, !- Source Object
  3,                                      !- Outlet Port
  {9c717860-e560-42ee-b177-c95aeabdd8bb}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {75fd9fcd-6ea1-4cb7-a52f-8b24b750edb1}, !- Handle
  Supply Air Temp - 55.04F 1,             !- Name
  {3c5376cb-82c8-45d7-a064-9196fd47fbb7}, !- Schedule Type Limits Name
  {d14b5d64-3870-425b-8832-dcddcfa0563f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d14b5d64-3870-425b-8832-dcddcfa0563f}, !- Handle
  Supply Air Temp - 55.04F Default 1,     !- Name
  {3c5376cb-82c8-45d7-a064-9196fd47fbb7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {c9a3946f-1122-4896-b17b-7657a05b5201}, !- Handle
  VAV_2,                                  !- Name
  ,                                       !- Controller List Name
  {597e9b79-afb3-4335-94ff-27fb0591bb79}, !- Availability Schedule
  {d3354166-74ac-4bef-8195-fb43c78de29b}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {95fac78d-d740-4c3d-b2ef-628744eee489}, !- Supply Side Inlet Node Name
  {411d0580-a677-4837-92dd-f244b86cbc85}, !- Demand Side Outlet Node Name
  {54e6e6fa-ecf9-4a0f-b598-e7d9dd4c28df}, !- Demand Side Inlet Node A
  {d33f9cf1-b708-4f3d-9cd4-5a9bd3953839}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {69fcd7d6-ed6d-4cf2-8a21-2427518944af}, !- Handle
  Node 103,                               !- Name
  {95fac78d-d740-4c3d-b2ef-628744eee489}, !- Inlet Port
  {c321eca5-208e-4e1f-95d2-d2716616b17b}; !- Outlet Port

OS:Node,
  {85e2ca51-d849-40b0-863a-db3ed90d2dd6}, !- Handle
  Node 104,                               !- Name
  {617d98a9-7854-41c3-b3e8-95ed9c4a062e}, !- Inlet Port
  {d33f9cf1-b708-4f3d-9cd4-5a9bd3953839}; !- Outlet Port

OS:Connection,
  {95fac78d-d740-4c3d-b2ef-628744eee489}, !- Handle
  {aed54f1c-935b-474e-a58e-8f88c73347ea}, !- Name
  {c9a3946f-1122-4896-b17b-7657a05b5201}, !- Source Object
  8,                                      !- Outlet Port
  {69fcd7d6-ed6d-4cf2-8a21-2427518944af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d33f9cf1-b708-4f3d-9cd4-5a9bd3953839}, !- Handle
  {ca7e8790-504a-4636-80ee-6a192eda1550}, !- Name
  {85e2ca51-d849-40b0-863a-db3ed90d2dd6}, !- Source Object
  3,                                      !- Outlet Port
  {c9a3946f-1122-4896-b17b-7657a05b5201}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {49f05e34-681f-460a-b0a6-996e08a30179}, !- Handle
  Node 105,                               !- Name
  {54e6e6fa-ecf9-4a0f-b598-e7d9dd4c28df}, !- Inlet Port
  {117cac23-4b2b-4611-b52f-07381e84886c}; !- Outlet Port

OS:Node,
  {7f70cce6-85eb-42c9-8e48-3fea13a868d2}, !- Handle
  Node 106,                               !- Name
  {e0e5e86d-2124-44db-8842-565954c2499f}, !- Inlet Port
  {411d0580-a677-4837-92dd-f244b86cbc85}; !- Outlet Port

OS:Node,
  {67d222e5-7071-4584-8ecc-edbc0f2658f8}, !- Handle
  Node 107,                               !- Name
  {4b734be2-2c1e-4888-80b0-5ef3c3e9d75e}, !- Inlet Port
  {f167e61a-a8dc-4285-9f7a-7552b008ef90}; !- Outlet Port

OS:Connection,
  {54e6e6fa-ecf9-4a0f-b598-e7d9dd4c28df}, !- Handle
  {a9ca5cd5-fb87-4c05-b832-fe55805474c6}, !- Name
  {c9a3946f-1122-4896-b17b-7657a05b5201}, !- Source Object
  10,                                     !- Outlet Port
  {49f05e34-681f-460a-b0a6-996e08a30179}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {411d0580-a677-4837-92dd-f244b86cbc85}, !- Handle
  {a88ceff3-8bc1-4046-bef8-344a5adf7dbe}, !- Name
  {7f70cce6-85eb-42c9-8e48-3fea13a868d2}, !- Source Object
  3,                                      !- Outlet Port
  {c9a3946f-1122-4896-b17b-7657a05b5201}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0638c1d1-5930-4d82-bfd1-4fcd7dc79f31}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {117cac23-4b2b-4611-b52f-07381e84886c}, !- Inlet Node Name
  {ac26a419-72e9-4947-8b37-d8b2eb11de16}, !- Outlet Node Name 1
  {8ec2a20e-2ef8-4c73-a01f-89f1ef8f2e8e}, !- Outlet Node Name 2
  {ca44d9cd-7d4f-4aa2-b871-7ffe9ce904c7}, !- Outlet Node Name 3
  {65a28112-a976-4eea-b653-e21032a59214}, !- Outlet Node Name 4
  {5fdeedc0-90bd-423a-b119-64807428086d}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {3da8f14a-7474-4b09-8891-fe2a4524af49}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {e0e5e86d-2124-44db-8842-565954c2499f}, !- Outlet Node Name
  {1da235c0-b52e-4c15-957a-2975274fb949}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {117cac23-4b2b-4611-b52f-07381e84886c}, !- Handle
  {ff55fd05-e3d3-40af-8dd9-45d15f993612}, !- Name
  {49f05e34-681f-460a-b0a6-996e08a30179}, !- Source Object
  3,                                      !- Outlet Port
  {0638c1d1-5930-4d82-bfd1-4fcd7dc79f31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0e5e86d-2124-44db-8842-565954c2499f}, !- Handle
  {6bd06409-6a2a-4ea2-bbb0-cf43f9022d7c}, !- Name
  {3da8f14a-7474-4b09-8891-fe2a4524af49}, !- Source Object
  2,                                      !- Outlet Port
  {7f70cce6-85eb-42c9-8e48-3fea13a868d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0da86051-2619-465b-b3f5-c7a01d943838}, !- Handle
  {c9a3946f-1122-4896-b17b-7657a05b5201}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7.00000000000006,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:Scheduled,
  {ff2b0a87-eeaf-4905-b5ab-a5b4887356e6}, !- Handle
  5 Zone VAV supply air setpoint manager 1, !- Name
  Temperature,                            !- Control Variable
  {75fd9fcd-6ea1-4cb7-a52f-8b24b750edb1}, !- Schedule Name
  {85e2ca51-d849-40b0-863a-db3ed90d2dd6}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {89ff2ce7-97b0-412f-92e7-a1848a384976}, !- Handle
  VAV_2 Fan,                              !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  0.6175,                                 !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.7,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.1631,                                 !- Fan Power Coefficient 1
  1.5901,                                 !- Fan Power Coefficient 2
  -0.8817,                                !- Fan Power Coefficient 3
  0.1281,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {4686b34d-c438-4988-8bec-eae40d809eed}, !- Air Inlet Node Name
  {617d98a9-7854-41c3-b3e8-95ed9c4a062e}, !- Air Outlet Node Name
  VAV system Fans;                        !- End-Use Subcategory

OS:Connection,
  {617d98a9-7854-41c3-b3e8-95ed9c4a062e}, !- Handle
  {442f8c96-087c-4a7b-8663-3908d4c557e4}, !- Name
  {89ff2ce7-97b0-412f-92e7-a1848a384976}, !- Source Object
  17,                                     !- Outlet Port
  {85e2ca51-d849-40b0-863a-db3ed90d2dd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e00163af-3f3a-4fea-91c1-66074f3393cf}, !- Handle
  VAV_2 Main Htg Coil,                    !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cd9b8f22-3348-430d-8f14-e00bd9acb80f}, !- Water Inlet Node Name
  {065dca12-ddcf-4c1f-b64c-fa2d2e6e6f61}, !- Water Outlet Node Name
  {5d028c69-8d26-4ed4-9f94-b1629babceac}, !- Air Inlet Node Name
  {c1e6b4ad-92c2-4fcf-b81c-7f0b580399b1}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.00000000000006,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.8,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3db0bf81-c38b-4ff4-a271-a695307db02a}, !- Handle
  Node 108,                               !- Name
  {c1e6b4ad-92c2-4fcf-b81c-7f0b580399b1}, !- Inlet Port
  {4686b34d-c438-4988-8bec-eae40d809eed}; !- Outlet Port

OS:Connection,
  {c1e6b4ad-92c2-4fcf-b81c-7f0b580399b1}, !- Handle
  {ff1856f5-61c3-4658-9836-c8083fe69bd8}, !- Name
  {e00163af-3f3a-4fea-91c1-66074f3393cf}, !- Source Object
  8,                                      !- Outlet Port
  {3db0bf81-c38b-4ff4-a271-a695307db02a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4686b34d-c438-4988-8bec-eae40d809eed}, !- Handle
  {937767cf-eca7-45ee-815a-d4d51f2b9910}, !- Name
  {3db0bf81-c38b-4ff4-a271-a695307db02a}, !- Source Object
  3,                                      !- Outlet Port
  {89ff2ce7-97b0-412f-92e7-a1848a384976}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {99bf9030-f9ea-445f-8674-6ca589e6069a}, !- Handle
  Node 109,                               !- Name
  {0533724b-87c2-4c67-80d3-3814b4ae6a21}, !- Inlet Port
  {cd9b8f22-3348-430d-8f14-e00bd9acb80f}; !- Outlet Port

OS:Connection,
  {0533724b-87c2-4c67-80d3-3814b4ae6a21}, !- Handle
  {2545a663-919d-4241-982d-038368387dee}, !- Name
  {60d3cfc4-907f-453c-9b61-b787ea3c7061}, !- Source Object
  10,                                     !- Outlet Port
  {99bf9030-f9ea-445f-8674-6ca589e6069a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {689b9322-6a4a-4035-8dd8-a74692154912}, !- Handle
  Node 110,                               !- Name
  {065dca12-ddcf-4c1f-b64c-fa2d2e6e6f61}, !- Inlet Port
  {ede2532f-fd29-481c-8163-2560b589c43e}; !- Outlet Port

OS:Connection,
  {cd9b8f22-3348-430d-8f14-e00bd9acb80f}, !- Handle
  {dba0c839-a72e-4c74-8760-7c4a3692727d}, !- Name
  {99bf9030-f9ea-445f-8674-6ca589e6069a}, !- Source Object
  3,                                      !- Outlet Port
  {e00163af-3f3a-4fea-91c1-66074f3393cf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {065dca12-ddcf-4c1f-b64c-fa2d2e6e6f61}, !- Handle
  {74739648-62e4-4766-9c15-cd35d2ee3d18}, !- Name
  {e00163af-3f3a-4fea-91c1-66074f3393cf}, !- Source Object
  6,                                      !- Outlet Port
  {689b9322-6a4a-4035-8dd8-a74692154912}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ede2532f-fd29-481c-8163-2560b589c43e}, !- Handle
  {45542db5-2f4f-4228-b097-e392760e2217}, !- Name
  {689b9322-6a4a-4035-8dd8-a74692154912}, !- Source Object
  3,                                      !- Outlet Port
  {541d00a7-e7ad-40a3-b711-cfce64051ae1}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {40facac1-a0ea-409f-81b6-2f6835c9af8c}, !- Handle
  VAV_2 Main Htg Coil Controller,         !- Name
  {e00163af-3f3a-4fea-91c1-66074f3393cf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {4bb9cf85-1a9a-4b77-b88e-b65979f19fe1}, !- Handle
  VAV_2 Clg Coil,                         !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {959ee0eb-8844-4c87-9895-228d47b5a2ae}, !- Water Inlet Node Name
  {9ca1dc4c-7af8-408b-8a27-7303bd25166c}, !- Water Outlet Node Name
  {ceef8d89-677e-4196-9fe5-1d20aab6a7a7}, !- Air Inlet Node Name
  {8be16ee7-0516-42d4-aa5e-7eb3df7c082d}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {f2e1f920-8a43-4ebe-a61a-f4ac23c5f7c5}, !- Handle
  Node 111,                               !- Name
  {8be16ee7-0516-42d4-aa5e-7eb3df7c082d}, !- Inlet Port
  {5d028c69-8d26-4ed4-9f94-b1629babceac}; !- Outlet Port

OS:Connection,
  {8be16ee7-0516-42d4-aa5e-7eb3df7c082d}, !- Handle
  {38855a9a-012a-4733-87a2-a90eb8d8e66e}, !- Name
  {4bb9cf85-1a9a-4b77-b88e-b65979f19fe1}, !- Source Object
  13,                                     !- Outlet Port
  {f2e1f920-8a43-4ebe-a61a-f4ac23c5f7c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d028c69-8d26-4ed4-9f94-b1629babceac}, !- Handle
  {3c06466f-03d5-41ee-bd3f-c5fcda6a25e6}, !- Name
  {f2e1f920-8a43-4ebe-a61a-f4ac23c5f7c5}, !- Source Object
  3,                                      !- Outlet Port
  {e00163af-3f3a-4fea-91c1-66074f3393cf}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {e2c51774-0cb1-4752-a143-480b9d801a1a}, !- Handle
  Node 112,                               !- Name
  {42400014-8f70-4e97-8e1b-b86507d56b15}, !- Inlet Port
  {959ee0eb-8844-4c87-9895-228d47b5a2ae}; !- Outlet Port

OS:Connection,
  {42400014-8f70-4e97-8e1b-b86507d56b15}, !- Handle
  {bcc2c083-a277-44bb-bc72-296dcf6c4f93}, !- Name
  {f68332cc-eea1-441a-8bc0-abfe9cd4db87}, !- Source Object
  5,                                      !- Outlet Port
  {e2c51774-0cb1-4752-a143-480b9d801a1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {afa4c26d-7115-4b05-b794-0cd4223201b7}, !- Handle
  Node 113,                               !- Name
  {9ca1dc4c-7af8-408b-8a27-7303bd25166c}, !- Inlet Port
  {862f5693-d22b-4ee2-bb0b-1ea1bca8657c}; !- Outlet Port

OS:Connection,
  {959ee0eb-8844-4c87-9895-228d47b5a2ae}, !- Handle
  {dc5f06fb-28b7-4282-abb9-69f98dff93a3}, !- Name
  {e2c51774-0cb1-4752-a143-480b9d801a1a}, !- Source Object
  3,                                      !- Outlet Port
  {4bb9cf85-1a9a-4b77-b88e-b65979f19fe1}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9ca1dc4c-7af8-408b-8a27-7303bd25166c}, !- Handle
  {698435eb-9836-49de-8a5a-3b3656160569}, !- Name
  {4bb9cf85-1a9a-4b77-b88e-b65979f19fe1}, !- Source Object
  11,                                     !- Outlet Port
  {afa4c26d-7115-4b05-b794-0cd4223201b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {862f5693-d22b-4ee2-bb0b-1ea1bca8657c}, !- Handle
  {d641fa5a-bab7-435f-af98-1cc9cc284dac}, !- Name
  {afa4c26d-7115-4b05-b794-0cd4223201b7}, !- Source Object
  3,                                      !- Outlet Port
  {8535fcf0-a68c-424f-9b8f-e80770c6f174}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {217150bb-c2c4-48de-8dcf-7e70f3e0d7d7}, !- Handle
  VAV_2 Clg Coil Controller,              !- Name
  {4bb9cf85-1a9a-4b77-b88e-b65979f19fe1}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {2c300169-6d1c-4054-af4c-12d81ec27a10}, !- Handle
  VAV_2 OA Controller,                    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {597e9b79-afb3-4335-94ff-27fb0591bb79}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5e7158ef-73ee-426f-b855-0ed9292c4e59}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5e7158ef-73ee-426f-b855-0ed9292c4e59}, !- Handle
  VAV_2 Vent Controller,                  !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {59e248fb-b185-4317-9446-a4fc4d8c68a7}, !- Handle
  VAV_2 OA Sys,                           !- Name
  {2c300169-6d1c-4054-af4c-12d81ec27a10}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5e999e04-749d-48da-9000-f5f4ac8f6834}, !- Mixed Air Node Name
  {545c9ad7-947e-42ff-8907-771569087875}, !- Outdoor Air Stream Node Name
  {3cd016f2-7e4d-4468-8af4-2ef685ab06d5}, !- Relief Air Stream Node Name
  {c321eca5-208e-4e1f-95d2-d2716616b17b}; !- Return Air Stream Node Name

OS:Node,
  {dfd64e81-10c7-452f-92d0-f360c549ccab}, !- Handle
  Node 114,                               !- Name
  ,                                       !- Inlet Port
  {545c9ad7-947e-42ff-8907-771569087875}; !- Outlet Port

OS:Connection,
  {545c9ad7-947e-42ff-8907-771569087875}, !- Handle
  {48b5d65f-463c-4a30-9589-1576abe27674}, !- Name
  {dfd64e81-10c7-452f-92d0-f360c549ccab}, !- Source Object
  3,                                      !- Outlet Port
  {59e248fb-b185-4317-9446-a4fc4d8c68a7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e4ca6c12-3b48-43ca-ac67-b2978f1cb68e}, !- Handle
  Node 115,                               !- Name
  {3cd016f2-7e4d-4468-8af4-2ef685ab06d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3cd016f2-7e4d-4468-8af4-2ef685ab06d5}, !- Handle
  {56917a98-cbd7-4993-b9e3-cdfe91d702a2}, !- Name
  {59e248fb-b185-4317-9446-a4fc4d8c68a7}, !- Source Object
  7,                                      !- Outlet Port
  {e4ca6c12-3b48-43ca-ac67-b2978f1cb68e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c236813-0d37-434e-8256-d332eaecd2ab}, !- Handle
  Node 116,                               !- Name
  {5e999e04-749d-48da-9000-f5f4ac8f6834}, !- Inlet Port
  {ceef8d89-677e-4196-9fe5-1d20aab6a7a7}; !- Outlet Port

OS:Connection,
  {c321eca5-208e-4e1f-95d2-d2716616b17b}, !- Handle
  {da9b1a6a-fce8-4c10-80a3-0a63edd665da}, !- Name
  {69fcd7d6-ed6d-4cf2-8a21-2427518944af}, !- Source Object
  3,                                      !- Outlet Port
  {59e248fb-b185-4317-9446-a4fc4d8c68a7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5e999e04-749d-48da-9000-f5f4ac8f6834}, !- Handle
  {1b70a145-0c02-4e0f-ac78-a2fa5961d358}, !- Name
  {59e248fb-b185-4317-9446-a4fc4d8c68a7}, !- Source Object
  5,                                      !- Outlet Port
  {1c236813-0d37-434e-8256-d332eaecd2ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ceef8d89-677e-4196-9fe5-1d20aab6a7a7}, !- Handle
  {94680df8-a055-4568-b461-d032c711edc2}, !- Name
  {1c236813-0d37-434e-8256-d332eaecd2ab}, !- Source Object
  3,                                      !- Outlet Port
  {4bb9cf85-1a9a-4b77-b88e-b65979f19fe1}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d3354166-74ac-4bef-8195-fb43c78de29b}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Coil:Heating:Water,
  {392a57a7-4ccb-4c76-97de-9cf551198db9}, !- Handle
  Perimeter_mid_ZN_1 ZN Rht Coil,         !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f76b6109-746a-4512-be1b-f3dc070e4031}, !- Water Inlet Node Name
  {ebc39f4a-7225-461a-9c0d-50a2ab91fc14}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {04595572-c5d0-4c10-ac7e-ed69da98b7d5}, !- Handle
  Node 117,                               !- Name
  {23504356-1e33-493a-bc6b-e33142b725e0}, !- Inlet Port
  {f76b6109-746a-4512-be1b-f3dc070e4031}; !- Outlet Port

OS:Connection,
  {23504356-1e33-493a-bc6b-e33142b725e0}, !- Handle
  {f75a825d-ccbc-4654-84d5-b1fe3a0940df}, !- Name
  {60d3cfc4-907f-453c-9b61-b787ea3c7061}, !- Source Object
  11,                                     !- Outlet Port
  {04595572-c5d0-4c10-ac7e-ed69da98b7d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac682b1f-4bd9-43ad-add7-58b1effb4d2f}, !- Handle
  Node 118,                               !- Name
  {ebc39f4a-7225-461a-9c0d-50a2ab91fc14}, !- Inlet Port
  {ac3ef24b-6989-4b2d-a8eb-24a65e6a967d}; !- Outlet Port

OS:Connection,
  {f76b6109-746a-4512-be1b-f3dc070e4031}, !- Handle
  {6d7d62b6-4c7f-450e-aac5-6e8644ae03be}, !- Name
  {04595572-c5d0-4c10-ac7e-ed69da98b7d5}, !- Source Object
  3,                                      !- Outlet Port
  {392a57a7-4ccb-4c76-97de-9cf551198db9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ebc39f4a-7225-461a-9c0d-50a2ab91fc14}, !- Handle
  {d4c286da-26ca-467a-a568-b05d5d647e1f}, !- Name
  {392a57a7-4ccb-4c76-97de-9cf551198db9}, !- Source Object
  6,                                      !- Outlet Port
  {ac682b1f-4bd9-43ad-add7-58b1effb4d2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac3ef24b-6989-4b2d-a8eb-24a65e6a967d}, !- Handle
  {2ee39d69-327d-451b-813d-ff166b83dea8}, !- Name
  {ac682b1f-4bd9-43ad-add7-58b1effb4d2f}, !- Source Object
  3,                                      !- Outlet Port
  {541d00a7-e7ad-40a3-b711-cfce64051ae1}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {945da5f8-ab11-4d04-8804-0224c5071a35}, !- Handle
  Controller Water Coil 6,                !- Name
  {392a57a7-4ccb-4c76-97de-9cf551198db9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bf466ecb-365c-442e-8f94-799b74148799}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Term,         !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  {ecd75170-d1ad-4512-a927-0db403ad97d1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {392a57a7-4ccb-4c76-97de-9cf551198db9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4b734be2-2c1e-4888-80b0-5ef3c3e9d75e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4f9f7d78-2efd-41e2-b863-e8bbd0212088}, !- Handle
  Node 119,                               !- Name
  {e131485a-877b-4b6c-8e75-106fc2fdbc1f}, !- Inlet Port
  {5a72812b-88de-4942-a310-8739c0c378a3}; !- Outlet Port

OS:Connection,
  {f167e61a-a8dc-4285-9f7a-7552b008ef90}, !- Handle
  {87920af8-dbcb-40fe-ba6a-557d1ffb30d6}, !- Name
  {67d222e5-7071-4584-8ecc-edbc0f2658f8}, !- Source Object
  3,                                      !- Outlet Port
  {c2dcf029-7b94-4b68-8f13-ecd89531a883}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e131485a-877b-4b6c-8e75-106fc2fdbc1f}, !- Handle
  {3c69bc9e-3fcc-4435-b55b-4df56158eed3}, !- Name
  {50733183-f70a-4974-a489-08bfeb4e45ba}, !- Source Object
  12,                                     !- Outlet Port
  {4f9f7d78-2efd-41e2-b863-e8bbd0212088}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b34958e5-b1b0-428e-bcb1-a15d6728ce7b}, !- Handle
  Node 120,                               !- Name
  {ac26a419-72e9-4947-8b37-d8b2eb11de16}, !- Inlet Port
  {ecd75170-d1ad-4512-a927-0db403ad97d1}; !- Outlet Port

OS:Connection,
  {ac26a419-72e9-4947-8b37-d8b2eb11de16}, !- Handle
  {9612ba5f-ed82-496e-83fb-dbcd4803cdd3}, !- Name
  {0638c1d1-5930-4d82-bfd1-4fcd7dc79f31}, !- Source Object
  3,                                      !- Outlet Port
  {b34958e5-b1b0-428e-bcb1-a15d6728ce7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecd75170-d1ad-4512-a927-0db403ad97d1}, !- Handle
  {d9f4cec2-ea2b-40ee-aa38-5aba46317efe}, !- Name
  {b34958e5-b1b0-428e-bcb1-a15d6728ce7b}, !- Source Object
  3,                                      !- Outlet Port
  {bf466ecb-365c-442e-8f94-799b74148799}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b734be2-2c1e-4888-80b0-5ef3c3e9d75e}, !- Handle
  {83807f1c-a999-4ee7-8317-12c4a3bc6093}, !- Name
  {bf466ecb-365c-442e-8f94-799b74148799}, !- Source Object
  12,                                     !- Outlet Port
  {67d222e5-7071-4584-8ecc-edbc0f2658f8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {a99e9de6-149c-4204-b5b4-d711d1929b29}, !- Handle
  Air Loop HVAC Return Plenum 2,          !- Name
  {e3db408b-2abe-4ea1-bb5e-f8a24b14d097}, !- ThermalZone
  {d95cb5f8-71a0-4ce9-99ee-b1e90d9fe6ed}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {5a72812b-88de-4942-a310-8739c0c378a3}, !- Inlet Node 1
  {90a65548-7abc-46c9-a4e0-5d50775b4f8b}, !- Inlet Node 2
  {45ef0a33-52ec-40d7-a334-e02e127ea4a0}, !- Inlet Node 3
  {316cf1cf-359f-47d6-a30d-9c79dd117f82}, !- Inlet Node 4
  {4b4e7657-191d-425d-b067-fcd79853d844}; !- Inlet Node 5

OS:Node,
  {996e184a-a3e6-4295-98c7-018be22dd7f6}, !- Handle
  Node 122,                               !- Name
  {d95cb5f8-71a0-4ce9-99ee-b1e90d9fe6ed}, !- Inlet Port
  {1da235c0-b52e-4c15-957a-2975274fb949}; !- Outlet Port

OS:Connection,
  {5a72812b-88de-4942-a310-8739c0c378a3}, !- Handle
  {2483e7de-e253-4ec0-9a23-349f2aea0ec3}, !- Name
  {4f9f7d78-2efd-41e2-b863-e8bbd0212088}, !- Source Object
  3,                                      !- Outlet Port
  {a99e9de6-149c-4204-b5b4-d711d1929b29}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d95cb5f8-71a0-4ce9-99ee-b1e90d9fe6ed}, !- Handle
  {3a241c52-ed63-4257-8c52-be976808395d}, !- Name
  {a99e9de6-149c-4204-b5b4-d711d1929b29}, !- Source Object
  3,                                      !- Outlet Port
  {996e184a-a3e6-4295-98c7-018be22dd7f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1da235c0-b52e-4c15-957a-2975274fb949}, !- Handle
  {c8b38630-b7e8-4a25-b11a-b63436f0f4fa}, !- Name
  {996e184a-a3e6-4295-98c7-018be22dd7f6}, !- Source Object
  3,                                      !- Outlet Port
  {3da8f14a-7474-4b09-8891-fe2a4524af49}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3a7a0077-fe8e-4b5b-b59e-2a583f3b8d07}, !- Handle
  Perimeter_mid_ZN_2 ZN Rht Coil,         !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b108ed8f-fcdd-4a91-8abb-7012a179e88b}, !- Water Inlet Node Name
  {24fc1747-85a1-47ec-8a25-ead3883db2fb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0998124f-4d84-4693-9944-c9e6e86cec09}, !- Handle
  Node 121,                               !- Name
  {80bd1a87-6ea7-4f8f-8b86-c77d5f305d36}, !- Inlet Port
  {b108ed8f-fcdd-4a91-8abb-7012a179e88b}; !- Outlet Port

OS:Connection,
  {80bd1a87-6ea7-4f8f-8b86-c77d5f305d36}, !- Handle
  {939702ae-33e4-4378-b9ef-53fbf9ad828e}, !- Name
  {60d3cfc4-907f-453c-9b61-b787ea3c7061}, !- Source Object
  12,                                     !- Outlet Port
  {0998124f-4d84-4693-9944-c9e6e86cec09}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b4a3c62c-0c11-45f5-bff2-bd3168b83cf7}, !- Handle
  Node 123,                               !- Name
  {24fc1747-85a1-47ec-8a25-ead3883db2fb}, !- Inlet Port
  {debd6964-ed7b-4e76-95fa-e93a3ee2cc38}; !- Outlet Port

OS:Connection,
  {b108ed8f-fcdd-4a91-8abb-7012a179e88b}, !- Handle
  {117e0fea-e4d1-4c07-a9f0-595204e481ef}, !- Name
  {0998124f-4d84-4693-9944-c9e6e86cec09}, !- Source Object
  3,                                      !- Outlet Port
  {3a7a0077-fe8e-4b5b-b59e-2a583f3b8d07}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {24fc1747-85a1-47ec-8a25-ead3883db2fb}, !- Handle
  {273c80ae-2b31-40d7-9a62-cbd1aaa09a64}, !- Name
  {3a7a0077-fe8e-4b5b-b59e-2a583f3b8d07}, !- Source Object
  6,                                      !- Outlet Port
  {b4a3c62c-0c11-45f5-bff2-bd3168b83cf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {debd6964-ed7b-4e76-95fa-e93a3ee2cc38}, !- Handle
  {c4853d20-36a9-46eb-ab78-775a87658085}, !- Name
  {b4a3c62c-0c11-45f5-bff2-bd3168b83cf7}, !- Source Object
  3,                                      !- Outlet Port
  {541d00a7-e7ad-40a3-b711-cfce64051ae1}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1b003c97-d5a8-48e2-8f56-bfd0a5775954}, !- Handle
  Controller Water Coil 7,                !- Name
  {3a7a0077-fe8e-4b5b-b59e-2a583f3b8d07}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {52087a0e-3849-41c9-8007-0c5f6fa4be4e}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Term,         !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  {c306c6a8-854d-42c9-abd2-4a7c661adefc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3a7a0077-fe8e-4b5b-b59e-2a583f3b8d07}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {71a6979c-1ff0-436b-8150-b70e5e71d415}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e4c01e5b-51f6-41e3-87b6-d8dbcd858a48}, !- Handle
  Node 124,                               !- Name
  {71a6979c-1ff0-436b-8150-b70e5e71d415}, !- Inlet Port
  {188100b0-4f1a-4837-bae2-4935711e26c1}; !- Outlet Port

OS:Node,
  {13f19b88-41e7-45d0-bf32-2a40c2dd920b}, !- Handle
  Node 125,                               !- Name
  {186c713d-49a2-4255-b55e-6eb9620f33a6}, !- Inlet Port
  {90a65548-7abc-46c9-a4e0-5d50775b4f8b}; !- Outlet Port

OS:Connection,
  {188100b0-4f1a-4837-bae2-4935711e26c1}, !- Handle
  {5b563f8b-e59c-4d1d-aada-274516d42448}, !- Name
  {e4c01e5b-51f6-41e3-87b6-d8dbcd858a48}, !- Source Object
  3,                                      !- Outlet Port
  {ef0de4fe-70cc-4ab0-baa5-402df91a9937}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {186c713d-49a2-4255-b55e-6eb9620f33a6}, !- Handle
  {0d8f770a-2796-4e45-9f43-73e12ec82436}, !- Name
  {315267d3-a8eb-4cf4-ba91-deb119bf1659}, !- Source Object
  12,                                     !- Outlet Port
  {13f19b88-41e7-45d0-bf32-2a40c2dd920b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f910222a-e66e-443d-876d-67b4acc58b66}, !- Handle
  Node 126,                               !- Name
  {8ec2a20e-2ef8-4c73-a01f-89f1ef8f2e8e}, !- Inlet Port
  {c306c6a8-854d-42c9-abd2-4a7c661adefc}; !- Outlet Port

OS:Connection,
  {8ec2a20e-2ef8-4c73-a01f-89f1ef8f2e8e}, !- Handle
  {6476e9fa-752a-412b-8410-d0ec1a198d06}, !- Name
  {0638c1d1-5930-4d82-bfd1-4fcd7dc79f31}, !- Source Object
  4,                                      !- Outlet Port
  {f910222a-e66e-443d-876d-67b4acc58b66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c306c6a8-854d-42c9-abd2-4a7c661adefc}, !- Handle
  {72162266-48e8-44bf-bb01-e99f5cd889ab}, !- Name
  {f910222a-e66e-443d-876d-67b4acc58b66}, !- Source Object
  3,                                      !- Outlet Port
  {52087a0e-3849-41c9-8007-0c5f6fa4be4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {71a6979c-1ff0-436b-8150-b70e5e71d415}, !- Handle
  {914c138f-2f87-4ed7-8148-4621a7c86d05}, !- Name
  {52087a0e-3849-41c9-8007-0c5f6fa4be4e}, !- Source Object
  12,                                     !- Outlet Port
  {e4c01e5b-51f6-41e3-87b6-d8dbcd858a48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90a65548-7abc-46c9-a4e0-5d50775b4f8b}, !- Handle
  {819a342a-f3af-4fc1-96c6-cd314f0f8840}, !- Name
  {13f19b88-41e7-45d0-bf32-2a40c2dd920b}, !- Source Object
  3,                                      !- Outlet Port
  {a99e9de6-149c-4204-b5b4-d711d1929b29}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4e6152a9-3eb1-4f9a-92ed-3fbcb287aa84}, !- Handle
  Perimeter_mid_ZN_3 ZN Rht Coil,         !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bec07a24-3e34-4f25-b4c6-47424fed6baf}, !- Water Inlet Node Name
  {3653a4ec-3d80-4eba-b3c2-64551567b651}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5a63d012-052b-4cfe-9e00-606431e520f2}, !- Handle
  Node 127,                               !- Name
  {ffe53cc3-6376-4414-8f7b-5d4431ad7369}, !- Inlet Port
  {bec07a24-3e34-4f25-b4c6-47424fed6baf}; !- Outlet Port

OS:Connection,
  {ffe53cc3-6376-4414-8f7b-5d4431ad7369}, !- Handle
  {f7ca7c76-1654-4902-b177-7402acbc70e2}, !- Name
  {60d3cfc4-907f-453c-9b61-b787ea3c7061}, !- Source Object
  13,                                     !- Outlet Port
  {5a63d012-052b-4cfe-9e00-606431e520f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {95e849dd-e6b1-4ada-b9ec-c80c6b7005f6}, !- Handle
  Node 128,                               !- Name
  {3653a4ec-3d80-4eba-b3c2-64551567b651}, !- Inlet Port
  {e4b06a33-0d54-43c3-a37d-c59c3e66790a}; !- Outlet Port

OS:Connection,
  {bec07a24-3e34-4f25-b4c6-47424fed6baf}, !- Handle
  {73310a39-b590-41d7-9cf6-c2142a487675}, !- Name
  {5a63d012-052b-4cfe-9e00-606431e520f2}, !- Source Object
  3,                                      !- Outlet Port
  {4e6152a9-3eb1-4f9a-92ed-3fbcb287aa84}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3653a4ec-3d80-4eba-b3c2-64551567b651}, !- Handle
  {e1a6d6af-55eb-4f8e-82e3-e748873ab7e1}, !- Name
  {4e6152a9-3eb1-4f9a-92ed-3fbcb287aa84}, !- Source Object
  6,                                      !- Outlet Port
  {95e849dd-e6b1-4ada-b9ec-c80c6b7005f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4b06a33-0d54-43c3-a37d-c59c3e66790a}, !- Handle
  {220131ca-b639-4538-9fe9-8753080941b9}, !- Name
  {95e849dd-e6b1-4ada-b9ec-c80c6b7005f6}, !- Source Object
  3,                                      !- Outlet Port
  {541d00a7-e7ad-40a3-b711-cfce64051ae1}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6eab06f2-5ec6-4b07-b370-5da1cab6aff6}, !- Handle
  Controller Water Coil 8,                !- Name
  {4e6152a9-3eb1-4f9a-92ed-3fbcb287aa84}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cc1a9515-9d21-466d-b77d-b1017585dd03}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Term,         !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  {fa002069-13fb-413c-8892-f2c9e5a86a5b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4e6152a9-3eb1-4f9a-92ed-3fbcb287aa84}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e0a24532-4bb0-480d-90ee-87bfa5bcaba3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {224d6228-e088-4b79-8399-83c4e743be1c}, !- Handle
  Node 129,                               !- Name
  {e0a24532-4bb0-480d-90ee-87bfa5bcaba3}, !- Inlet Port
  {8bbcc1ce-1747-40f5-b677-435d5c398327}; !- Outlet Port

OS:Node,
  {e69ac397-c990-4862-90ba-5b498416552f}, !- Handle
  Node 130,                               !- Name
  {e68de851-c866-4d0f-b73f-6fe498410312}, !- Inlet Port
  {45ef0a33-52ec-40d7-a334-e02e127ea4a0}; !- Outlet Port

OS:Connection,
  {8bbcc1ce-1747-40f5-b677-435d5c398327}, !- Handle
  {fe7fedfe-5d9c-4b2d-8da1-6d4e93e9484e}, !- Name
  {224d6228-e088-4b79-8399-83c4e743be1c}, !- Source Object
  3,                                      !- Outlet Port
  {6183880a-aa86-4fbb-8b9d-cc1320831412}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e68de851-c866-4d0f-b73f-6fe498410312}, !- Handle
  {d8aac014-05a7-4bce-9a40-c74186a5b013}, !- Name
  {174c09b4-c305-44ae-b074-c9fb51e714b5}, !- Source Object
  12,                                     !- Outlet Port
  {e69ac397-c990-4862-90ba-5b498416552f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71a59cfe-6b04-4059-9512-b862764fd353}, !- Handle
  Node 131,                               !- Name
  {ca44d9cd-7d4f-4aa2-b871-7ffe9ce904c7}, !- Inlet Port
  {fa002069-13fb-413c-8892-f2c9e5a86a5b}; !- Outlet Port

OS:Connection,
  {ca44d9cd-7d4f-4aa2-b871-7ffe9ce904c7}, !- Handle
  {b70c3f0c-118d-4988-bc56-343fd8c64212}, !- Name
  {0638c1d1-5930-4d82-bfd1-4fcd7dc79f31}, !- Source Object
  5,                                      !- Outlet Port
  {71a59cfe-6b04-4059-9512-b862764fd353}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa002069-13fb-413c-8892-f2c9e5a86a5b}, !- Handle
  {70079da3-1855-4ec2-9734-aaf468bb6034}, !- Name
  {71a59cfe-6b04-4059-9512-b862764fd353}, !- Source Object
  3,                                      !- Outlet Port
  {cc1a9515-9d21-466d-b77d-b1017585dd03}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0a24532-4bb0-480d-90ee-87bfa5bcaba3}, !- Handle
  {b72f5373-c269-49a5-ae5d-28d7c4e41105}, !- Name
  {cc1a9515-9d21-466d-b77d-b1017585dd03}, !- Source Object
  12,                                     !- Outlet Port
  {224d6228-e088-4b79-8399-83c4e743be1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45ef0a33-52ec-40d7-a334-e02e127ea4a0}, !- Handle
  {05685e08-024e-4014-8056-809b9f3f839c}, !- Name
  {e69ac397-c990-4862-90ba-5b498416552f}, !- Source Object
  3,                                      !- Outlet Port
  {a99e9de6-149c-4204-b5b4-d711d1929b29}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {656041f9-0eea-4c7c-8596-883b59c162a9}, !- Handle
  Perimeter_mid_ZN_4 ZN Rht Coil,         !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {33c52ae7-6e5b-4c5f-865b-9cc12236b120}, !- Water Inlet Node Name
  {5a884079-fd3d-45ad-84de-76666b4ac40a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {50ef5f9d-6391-4659-8dc9-a9b286b18cf1}, !- Handle
  Node 132,                               !- Name
  {cbdbc97a-cf8e-4fdb-9388-3f6e2a9b2b07}, !- Inlet Port
  {33c52ae7-6e5b-4c5f-865b-9cc12236b120}; !- Outlet Port

OS:Connection,
  {cbdbc97a-cf8e-4fdb-9388-3f6e2a9b2b07}, !- Handle
  {d1daa0d2-c584-4a99-a844-e46748d35d40}, !- Name
  {60d3cfc4-907f-453c-9b61-b787ea3c7061}, !- Source Object
  14,                                     !- Outlet Port
  {50ef5f9d-6391-4659-8dc9-a9b286b18cf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {feb40387-e1ca-4bc2-9bc5-ab3264985232}, !- Handle
  Node 133,                               !- Name
  {5a884079-fd3d-45ad-84de-76666b4ac40a}, !- Inlet Port
  {8ef9f38b-4ce1-442b-87a5-02b882f8d3ae}; !- Outlet Port

OS:Connection,
  {33c52ae7-6e5b-4c5f-865b-9cc12236b120}, !- Handle
  {95cd8e23-e6d0-447c-87a0-d46d5fb308c8}, !- Name
  {50ef5f9d-6391-4659-8dc9-a9b286b18cf1}, !- Source Object
  3,                                      !- Outlet Port
  {656041f9-0eea-4c7c-8596-883b59c162a9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5a884079-fd3d-45ad-84de-76666b4ac40a}, !- Handle
  {3070a780-b304-4a7e-90ee-fa8dabb681c8}, !- Name
  {656041f9-0eea-4c7c-8596-883b59c162a9}, !- Source Object
  6,                                      !- Outlet Port
  {feb40387-e1ca-4bc2-9bc5-ab3264985232}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ef9f38b-4ce1-442b-87a5-02b882f8d3ae}, !- Handle
  {63728004-b1ac-494a-84a8-7cfe2764277c}, !- Name
  {feb40387-e1ca-4bc2-9bc5-ab3264985232}, !- Source Object
  3,                                      !- Outlet Port
  {541d00a7-e7ad-40a3-b711-cfce64051ae1}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e35a15fe-854c-4646-822b-1860ca01427c}, !- Handle
  Controller Water Coil 9,                !- Name
  {656041f9-0eea-4c7c-8596-883b59c162a9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3f425df1-3da2-4080-9964-0cb67075fa8f}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Term,         !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  {4ff51796-a78d-4873-9db1-3b89c8a57be5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {656041f9-0eea-4c7c-8596-883b59c162a9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d1118fdd-91b6-4d4a-81e5-fbc1768b6bc2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cca034b2-7b66-4ae0-a8d4-7f01bec53042}, !- Handle
  Node 134,                               !- Name
  {d1118fdd-91b6-4d4a-81e5-fbc1768b6bc2}, !- Inlet Port
  {46a60e39-df37-4757-89a4-821ab76cbabb}; !- Outlet Port

OS:Node,
  {9f54c0fc-97cc-43da-a85a-9962d013596c}, !- Handle
  Node 135,                               !- Name
  {747ee2fb-55f7-40b7-93eb-4e7cfb0f627c}, !- Inlet Port
  {316cf1cf-359f-47d6-a30d-9c79dd117f82}; !- Outlet Port

OS:Connection,
  {46a60e39-df37-4757-89a4-821ab76cbabb}, !- Handle
  {ed44e722-f21a-4b62-9521-58d35e39fa5c}, !- Name
  {cca034b2-7b66-4ae0-a8d4-7f01bec53042}, !- Source Object
  3,                                      !- Outlet Port
  {a5bb77d9-7f48-4583-aadd-67cc5e471d40}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {747ee2fb-55f7-40b7-93eb-4e7cfb0f627c}, !- Handle
  {a050502d-d84a-40d8-b0ff-22da7942a0cf}, !- Name
  {84c080bc-506b-44f2-bb25-9c7640f96b7c}, !- Source Object
  12,                                     !- Outlet Port
  {9f54c0fc-97cc-43da-a85a-9962d013596c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e314fe0-6a56-4151-bb9f-302ee70cc736}, !- Handle
  Node 136,                               !- Name
  {65a28112-a976-4eea-b653-e21032a59214}, !- Inlet Port
  {4ff51796-a78d-4873-9db1-3b89c8a57be5}; !- Outlet Port

OS:Connection,
  {65a28112-a976-4eea-b653-e21032a59214}, !- Handle
  {e0b52a6d-0e06-4e8b-8ff8-1706f9cd9f22}, !- Name
  {0638c1d1-5930-4d82-bfd1-4fcd7dc79f31}, !- Source Object
  6,                                      !- Outlet Port
  {4e314fe0-6a56-4151-bb9f-302ee70cc736}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ff51796-a78d-4873-9db1-3b89c8a57be5}, !- Handle
  {9aace84a-7b3d-4e6a-8a6b-6a802c8cdee7}, !- Name
  {4e314fe0-6a56-4151-bb9f-302ee70cc736}, !- Source Object
  3,                                      !- Outlet Port
  {3f425df1-3da2-4080-9964-0cb67075fa8f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1118fdd-91b6-4d4a-81e5-fbc1768b6bc2}, !- Handle
  {e20a284f-492c-43d8-99a6-5cf0ca288330}, !- Name
  {3f425df1-3da2-4080-9964-0cb67075fa8f}, !- Source Object
  12,                                     !- Outlet Port
  {cca034b2-7b66-4ae0-a8d4-7f01bec53042}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {316cf1cf-359f-47d6-a30d-9c79dd117f82}, !- Handle
  {a2f97311-5a7f-4da1-9e7d-843754b1c796}, !- Name
  {9f54c0fc-97cc-43da-a85a-9962d013596c}, !- Source Object
  3,                                      !- Outlet Port
  {a99e9de6-149c-4204-b5b4-d711d1929b29}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4ccc1bbd-973f-41e1-8792-76af86919765}, !- Handle
  Core_mid ZN Rht Coil,                   !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6db6b4f7-6950-4425-a03e-3a0044fe15c4}, !- Water Inlet Node Name
  {79b6e444-09a0-4829-ba31-ea1ee4fd86f6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c6e006ce-1a01-4548-bebf-cb7f9695915c}, !- Handle
  Node 137,                               !- Name
  {85e67e3b-19ff-418b-9494-42fd989367cc}, !- Inlet Port
  {6db6b4f7-6950-4425-a03e-3a0044fe15c4}; !- Outlet Port

OS:Connection,
  {85e67e3b-19ff-418b-9494-42fd989367cc}, !- Handle
  {46792a6d-d06e-4572-8009-3bcfe58e29b5}, !- Name
  {60d3cfc4-907f-453c-9b61-b787ea3c7061}, !- Source Object
  15,                                     !- Outlet Port
  {c6e006ce-1a01-4548-bebf-cb7f9695915c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b325a33d-0dd7-4783-9eee-dc1f0cb7c7ad}, !- Handle
  Node 138,                               !- Name
  {79b6e444-09a0-4829-ba31-ea1ee4fd86f6}, !- Inlet Port
  {68a6eb0b-767d-4f89-b73f-7a6cfc490110}; !- Outlet Port

OS:Connection,
  {6db6b4f7-6950-4425-a03e-3a0044fe15c4}, !- Handle
  {46332614-a92e-4883-bc94-eae0bef576a8}, !- Name
  {c6e006ce-1a01-4548-bebf-cb7f9695915c}, !- Source Object
  3,                                      !- Outlet Port
  {4ccc1bbd-973f-41e1-8792-76af86919765}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {79b6e444-09a0-4829-ba31-ea1ee4fd86f6}, !- Handle
  {2c89dac0-0c52-4c80-a093-c0da8f4d52cf}, !- Name
  {4ccc1bbd-973f-41e1-8792-76af86919765}, !- Source Object
  6,                                      !- Outlet Port
  {b325a33d-0dd7-4783-9eee-dc1f0cb7c7ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68a6eb0b-767d-4f89-b73f-7a6cfc490110}, !- Handle
  {186fab44-774e-457d-ada0-12789f0036a1}, !- Name
  {b325a33d-0dd7-4783-9eee-dc1f0cb7c7ad}, !- Source Object
  3,                                      !- Outlet Port
  {541d00a7-e7ad-40a3-b711-cfce64051ae1}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b44ab2e1-0cdf-4820-b849-dec780cc0b8a}, !- Handle
  Controller Water Coil 10,               !- Name
  {4ccc1bbd-973f-41e1-8792-76af86919765}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {26e3cc41-fcee-4839-a306-b7f49532323c}, !- Handle
  Core_mid ZN VAV Term,                   !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  {94e1c312-1c90-462a-a01f-a0652ec77d27}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4ccc1bbd-973f-41e1-8792-76af86919765}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7ec7ed63-1f6c-47ca-a830-e64854e9e9ed}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e3f9a726-dc10-45c0-b1ec-08f038a346b6}, !- Handle
  Node 139,                               !- Name
  {7ec7ed63-1f6c-47ca-a830-e64854e9e9ed}, !- Inlet Port
  {a59a34f2-d3ec-43f7-98e8-bbaa3b3955d4}; !- Outlet Port

OS:Node,
  {cc3e2bb8-8a8c-4a9e-98f7-c462285d9adc}, !- Handle
  Node 140,                               !- Name
  {0f8d4da2-7960-41fb-8af0-1b02d2ad04eb}, !- Inlet Port
  {4b4e7657-191d-425d-b067-fcd79853d844}; !- Outlet Port

OS:Connection,
  {a59a34f2-d3ec-43f7-98e8-bbaa3b3955d4}, !- Handle
  {411bd0ef-abd5-4c43-a621-169bbf594f64}, !- Name
  {e3f9a726-dc10-45c0-b1ec-08f038a346b6}, !- Source Object
  3,                                      !- Outlet Port
  {873daa30-446d-4cbe-8b9a-19f4a5c3ef72}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f8d4da2-7960-41fb-8af0-1b02d2ad04eb}, !- Handle
  {36cfdc73-c1c2-4879-8f47-20c46c8012d7}, !- Name
  {b99eb9ed-2188-406c-84bc-29a7b67fa5d9}, !- Source Object
  12,                                     !- Outlet Port
  {cc3e2bb8-8a8c-4a9e-98f7-c462285d9adc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2eb1da28-14d2-4e25-b2e3-4ca5badcd007}, !- Handle
  Node 141,                               !- Name
  {5fdeedc0-90bd-423a-b119-64807428086d}, !- Inlet Port
  {94e1c312-1c90-462a-a01f-a0652ec77d27}; !- Outlet Port

OS:Connection,
  {5fdeedc0-90bd-423a-b119-64807428086d}, !- Handle
  {6d108b79-49c6-48e9-86ab-d65c114e7789}, !- Name
  {0638c1d1-5930-4d82-bfd1-4fcd7dc79f31}, !- Source Object
  7,                                      !- Outlet Port
  {2eb1da28-14d2-4e25-b2e3-4ca5badcd007}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94e1c312-1c90-462a-a01f-a0652ec77d27}, !- Handle
  {4ab08ae3-b209-4b0d-886c-30d8e093ce5b}, !- Name
  {2eb1da28-14d2-4e25-b2e3-4ca5badcd007}, !- Source Object
  3,                                      !- Outlet Port
  {26e3cc41-fcee-4839-a306-b7f49532323c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ec7ed63-1f6c-47ca-a830-e64854e9e9ed}, !- Handle
  {91e1c4ba-26d6-4fe9-8109-6ea128a33d7f}, !- Name
  {26e3cc41-fcee-4839-a306-b7f49532323c}, !- Source Object
  12,                                     !- Outlet Port
  {e3f9a726-dc10-45c0-b1ec-08f038a346b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b4e7657-191d-425d-b067-fcd79853d844}, !- Handle
  {d2c77f51-b1eb-4d8a-8772-3b4d11fa3056}, !- Name
  {cc3e2bb8-8a8c-4a9e-98f7-c462285d9adc}, !- Source Object
  3,                                      !- Outlet Port
  {a99e9de6-149c-4204-b5b4-d711d1929b29}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a9386fcd-45e6-4b7e-b8ff-00eb5eda177a}, !- Handle
  Supply Air Temp - 55.04F 2,             !- Name
  {3c5376cb-82c8-45d7-a064-9196fd47fbb7}, !- Schedule Type Limits Name
  {ec2d0021-7333-485a-95d7-8080eb972ab8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec2d0021-7333-485a-95d7-8080eb972ab8}, !- Handle
  Supply Air Temp - 55.04F Default 2,     !- Name
  {3c5376cb-82c8-45d7-a064-9196fd47fbb7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {db6091e9-1d0e-4061-bc1d-9b5d24e702a4}, !- Handle
  VAV_3,                                  !- Name
  ,                                       !- Controller List Name
  {597e9b79-afb3-4335-94ff-27fb0591bb79}, !- Availability Schedule
  {72ae2fc2-b39b-4899-bbc8-922a61162e5e}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e6cb55f2-0600-4d5d-8e52-9fc496f26cc6}, !- Supply Side Inlet Node Name
  {774c97d2-c83e-4508-93f8-d209d4591706}, !- Demand Side Outlet Node Name
  {3f023487-7d22-4dce-bc0e-46c2b74e25ff}, !- Demand Side Inlet Node A
  {ed248912-a8a6-4a97-971d-b3420511eace}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {c9c8d353-1282-40a7-8f4d-18c161de943c}, !- Handle
  Node 142,                               !- Name
  {e6cb55f2-0600-4d5d-8e52-9fc496f26cc6}, !- Inlet Port
  {ebb0a8a2-5466-46cc-a6e1-a0d19a8ebcb1}; !- Outlet Port

OS:Node,
  {50a87e83-04c7-492d-b12d-59ced15e0808}, !- Handle
  Node 143,                               !- Name
  {51b537ea-01cc-453a-916a-480a9137bf00}, !- Inlet Port
  {ed248912-a8a6-4a97-971d-b3420511eace}; !- Outlet Port

OS:Connection,
  {e6cb55f2-0600-4d5d-8e52-9fc496f26cc6}, !- Handle
  {63612a86-d020-41a7-9773-f97b7a277f23}, !- Name
  {db6091e9-1d0e-4061-bc1d-9b5d24e702a4}, !- Source Object
  8,                                      !- Outlet Port
  {c9c8d353-1282-40a7-8f4d-18c161de943c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed248912-a8a6-4a97-971d-b3420511eace}, !- Handle
  {2125f96e-d241-4864-a5f3-9a73419a4140}, !- Name
  {50a87e83-04c7-492d-b12d-59ced15e0808}, !- Source Object
  3,                                      !- Outlet Port
  {db6091e9-1d0e-4061-bc1d-9b5d24e702a4}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {766f7a61-9c49-4d5c-a8be-3256d2771f22}, !- Handle
  Node 144,                               !- Name
  {3f023487-7d22-4dce-bc0e-46c2b74e25ff}, !- Inlet Port
  {dc41874c-b777-4a15-bc3f-abebf984d8b5}; !- Outlet Port

OS:Node,
  {29d0032c-2b07-4cce-bd86-704c2c8c8c12}, !- Handle
  Node 145,                               !- Name
  {fdadf322-b08f-4a16-a99c-d4677ac9d0e5}, !- Inlet Port
  {774c97d2-c83e-4508-93f8-d209d4591706}; !- Outlet Port

OS:Node,
  {d1f8372b-2b05-4103-93dd-b6c21032ded4}, !- Handle
  Node 146,                               !- Name
  {0991db76-2333-418d-ab85-e088cddfe3fd}, !- Inlet Port
  {02dcb866-c5db-426f-907d-ff1aba239045}; !- Outlet Port

OS:Connection,
  {3f023487-7d22-4dce-bc0e-46c2b74e25ff}, !- Handle
  {c2cc6ac3-8499-4935-a64c-25efd5d75f1c}, !- Name
  {db6091e9-1d0e-4061-bc1d-9b5d24e702a4}, !- Source Object
  10,                                     !- Outlet Port
  {766f7a61-9c49-4d5c-a8be-3256d2771f22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {774c97d2-c83e-4508-93f8-d209d4591706}, !- Handle
  {af1e3e88-62a5-42b1-a788-069d986d31e3}, !- Name
  {29d0032c-2b07-4cce-bd86-704c2c8c8c12}, !- Source Object
  3,                                      !- Outlet Port
  {db6091e9-1d0e-4061-bc1d-9b5d24e702a4}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {df371a24-7a2e-4f8b-819e-51c555dd0420}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {dc41874c-b777-4a15-bc3f-abebf984d8b5}, !- Inlet Node Name
  {99830ef1-42d5-4550-a170-a9fcbdc70577}, !- Outlet Node Name 1
  {43faed3c-217d-4d5d-a1d6-e5a3638addb8}, !- Outlet Node Name 2
  {ffef249b-6767-4909-a3e7-e1984eadfc72}, !- Outlet Node Name 3
  {f635d739-0845-4f87-88c9-a17674c6a49b}, !- Outlet Node Name 4
  {5d92cf59-8a23-41f0-9219-45d0c51b87b0}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {1ae0992d-5ea7-418b-81a5-41a96ac0a2fb}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {fdadf322-b08f-4a16-a99c-d4677ac9d0e5}, !- Outlet Node Name
  {31c92b0b-e538-4e60-bc1f-8c8353b0bc9a}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {dc41874c-b777-4a15-bc3f-abebf984d8b5}, !- Handle
  {5106cf01-d248-43f0-9540-b67c11c200ab}, !- Name
  {766f7a61-9c49-4d5c-a8be-3256d2771f22}, !- Source Object
  3,                                      !- Outlet Port
  {df371a24-7a2e-4f8b-819e-51c555dd0420}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdadf322-b08f-4a16-a99c-d4677ac9d0e5}, !- Handle
  {96a05b19-8943-44fb-b077-39f917328166}, !- Name
  {1ae0992d-5ea7-418b-81a5-41a96ac0a2fb}, !- Source Object
  2,                                      !- Outlet Port
  {29d0032c-2b07-4cce-bd86-704c2c8c8c12}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0eef453f-166d-4f65-8ea9-0f1c175d6733}, !- Handle
  {db6091e9-1d0e-4061-bc1d-9b5d24e702a4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7.00000000000006,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:Scheduled,
  {d7e42ba5-b124-41ce-a6f6-1cab25bef741}, !- Handle
  5 Zone VAV supply air setpoint manager 2, !- Name
  Temperature,                            !- Control Variable
  {a9386fcd-45e6-4b7e-b8ff-00eb5eda177a}, !- Schedule Name
  {50a87e83-04c7-492d-b12d-59ced15e0808}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {ca28390a-81fe-4e58-846a-04dfbdf4c46a}, !- Handle
  VAV_3 Fan,                              !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.7,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.1631,                                 !- Fan Power Coefficient 1
  1.5901,                                 !- Fan Power Coefficient 2
  -0.8817,                                !- Fan Power Coefficient 3
  0.1281,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {5c023858-57eb-4660-8265-583bb1c40172}, !- Air Inlet Node Name
  {51b537ea-01cc-453a-916a-480a9137bf00}, !- Air Outlet Node Name
  VAV system Fans;                        !- End-Use Subcategory

OS:Connection,
  {51b537ea-01cc-453a-916a-480a9137bf00}, !- Handle
  {82a2b555-740f-47c3-995f-19cd5bd844fa}, !- Name
  {ca28390a-81fe-4e58-846a-04dfbdf4c46a}, !- Source Object
  17,                                     !- Outlet Port
  {50a87e83-04c7-492d-b12d-59ced15e0808}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8bdf4fb6-4328-430e-a8c0-fcf6f0f71e5e}, !- Handle
  VAV_3 Main Htg Coil,                    !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f75b125e-51c8-4b4b-a985-c0cf1cf6f376}, !- Water Inlet Node Name
  {8e9cda5d-458b-44d4-bb95-ced914083b14}, !- Water Outlet Node Name
  {c05160a3-266f-4422-b34c-7e89712fa7bb}, !- Air Inlet Node Name
  {65191093-3e53-4155-8866-cd3c1306b888}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.00000000000006,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.8,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b05f44cb-4124-4f27-8d10-ad24040b3bd8}, !- Handle
  Node 147,                               !- Name
  {65191093-3e53-4155-8866-cd3c1306b888}, !- Inlet Port
  {5c023858-57eb-4660-8265-583bb1c40172}; !- Outlet Port

OS:Connection,
  {65191093-3e53-4155-8866-cd3c1306b888}, !- Handle
  {670829d5-ec6d-4a1f-ac4e-219073c6e822}, !- Name
  {8bdf4fb6-4328-430e-a8c0-fcf6f0f71e5e}, !- Source Object
  8,                                      !- Outlet Port
  {b05f44cb-4124-4f27-8d10-ad24040b3bd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c023858-57eb-4660-8265-583bb1c40172}, !- Handle
  {21c0fca7-df66-4957-bc5d-78de0bbcedc7}, !- Name
  {b05f44cb-4124-4f27-8d10-ad24040b3bd8}, !- Source Object
  3,                                      !- Outlet Port
  {ca28390a-81fe-4e58-846a-04dfbdf4c46a}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {7fbc06fe-73b5-4687-bb4d-18f9b06b4518}, !- Handle
  Node 148,                               !- Name
  {9bce4ea4-2626-47b7-bec7-9ac9783705fe}, !- Inlet Port
  {f75b125e-51c8-4b4b-a985-c0cf1cf6f376}; !- Outlet Port

OS:Connection,
  {9bce4ea4-2626-47b7-bec7-9ac9783705fe}, !- Handle
  {25a6d42c-e856-4c8e-b64b-124016f06781}, !- Name
  {60d3cfc4-907f-453c-9b61-b787ea3c7061}, !- Source Object
  16,                                     !- Outlet Port
  {7fbc06fe-73b5-4687-bb4d-18f9b06b4518}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c65901fc-cacf-47a6-ba81-13dbe05fccf4}, !- Handle
  Node 149,                               !- Name
  {8e9cda5d-458b-44d4-bb95-ced914083b14}, !- Inlet Port
  {fb99f90a-80ff-4e95-b48d-dc67028fd2b2}; !- Outlet Port

OS:Connection,
  {f75b125e-51c8-4b4b-a985-c0cf1cf6f376}, !- Handle
  {68f77a52-68a6-4b18-b234-b0e84db59759}, !- Name
  {7fbc06fe-73b5-4687-bb4d-18f9b06b4518}, !- Source Object
  3,                                      !- Outlet Port
  {8bdf4fb6-4328-430e-a8c0-fcf6f0f71e5e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8e9cda5d-458b-44d4-bb95-ced914083b14}, !- Handle
  {28a77a45-5334-4c32-a213-5ae22412dedb}, !- Name
  {8bdf4fb6-4328-430e-a8c0-fcf6f0f71e5e}, !- Source Object
  6,                                      !- Outlet Port
  {c65901fc-cacf-47a6-ba81-13dbe05fccf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb99f90a-80ff-4e95-b48d-dc67028fd2b2}, !- Handle
  {b5d6af9c-c686-44b1-ab74-61f2b07fa38c}, !- Name
  {c65901fc-cacf-47a6-ba81-13dbe05fccf4}, !- Source Object
  3,                                      !- Outlet Port
  {541d00a7-e7ad-40a3-b711-cfce64051ae1}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c48c22cf-d54e-426b-95f1-ebefd8f9f35d}, !- Handle
  VAV_3 Main Htg Coil Controller,         !- Name
  {8bdf4fb6-4328-430e-a8c0-fcf6f0f71e5e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {4e127e4a-0bfb-4879-a483-97f48e78c4b5}, !- Handle
  VAV_3 Clg Coil,                         !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c30c0629-f559-4041-bfc7-d74107bb0ca4}, !- Water Inlet Node Name
  {0d3588b9-49ae-40e8-8e83-d17b8b8c2cff}, !- Water Outlet Node Name
  {8ccef700-f864-4d0c-9a12-4ed173d0674e}, !- Air Inlet Node Name
  {a449cbc1-deec-4b4b-8156-e7b37f9607dc}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {ef2a7871-e531-4717-a396-799f43e7e3c5}, !- Handle
  Node 150,                               !- Name
  {a449cbc1-deec-4b4b-8156-e7b37f9607dc}, !- Inlet Port
  {c05160a3-266f-4422-b34c-7e89712fa7bb}; !- Outlet Port

OS:Connection,
  {a449cbc1-deec-4b4b-8156-e7b37f9607dc}, !- Handle
  {40cce83b-b9e1-4536-bbdd-bc61e745dc97}, !- Name
  {4e127e4a-0bfb-4879-a483-97f48e78c4b5}, !- Source Object
  13,                                     !- Outlet Port
  {ef2a7871-e531-4717-a396-799f43e7e3c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c05160a3-266f-4422-b34c-7e89712fa7bb}, !- Handle
  {cb4696c1-ca85-466c-987c-8915178f7691}, !- Name
  {ef2a7871-e531-4717-a396-799f43e7e3c5}, !- Source Object
  3,                                      !- Outlet Port
  {8bdf4fb6-4328-430e-a8c0-fcf6f0f71e5e}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {dc56b964-2ab9-4506-bf82-d632356573f1}, !- Handle
  Node 151,                               !- Name
  {dc342744-8f9b-4d9c-b772-55b42895f0bd}, !- Inlet Port
  {c30c0629-f559-4041-bfc7-d74107bb0ca4}; !- Outlet Port

OS:Connection,
  {dc342744-8f9b-4d9c-b772-55b42895f0bd}, !- Handle
  {0453f45a-bc54-4e11-9d68-1df7bd766def}, !- Name
  {f68332cc-eea1-441a-8bc0-abfe9cd4db87}, !- Source Object
  6,                                      !- Outlet Port
  {dc56b964-2ab9-4506-bf82-d632356573f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5a03a8d2-6482-408d-8845-a929c787897b}, !- Handle
  Node 152,                               !- Name
  {0d3588b9-49ae-40e8-8e83-d17b8b8c2cff}, !- Inlet Port
  {7a4b54b9-56f9-4e9f-bcec-312bcc7ad638}; !- Outlet Port

OS:Connection,
  {c30c0629-f559-4041-bfc7-d74107bb0ca4}, !- Handle
  {35f2568b-e593-41cf-9ac1-9d9b3c4fcb2b}, !- Name
  {dc56b964-2ab9-4506-bf82-d632356573f1}, !- Source Object
  3,                                      !- Outlet Port
  {4e127e4a-0bfb-4879-a483-97f48e78c4b5}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {0d3588b9-49ae-40e8-8e83-d17b8b8c2cff}, !- Handle
  {3ec0edb6-0706-4522-bc24-59b635b3a271}, !- Name
  {4e127e4a-0bfb-4879-a483-97f48e78c4b5}, !- Source Object
  11,                                     !- Outlet Port
  {5a03a8d2-6482-408d-8845-a929c787897b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a4b54b9-56f9-4e9f-bcec-312bcc7ad638}, !- Handle
  {b1afc78f-16e4-4c97-920f-f25fd3cd3361}, !- Name
  {5a03a8d2-6482-408d-8845-a929c787897b}, !- Source Object
  3,                                      !- Outlet Port
  {8535fcf0-a68c-424f-9b8f-e80770c6f174}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {49222bc8-e3a8-4c56-8447-2fc22505f898}, !- Handle
  VAV_3 Clg Coil Controller,              !- Name
  {4e127e4a-0bfb-4879-a483-97f48e78c4b5}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {44ca84c3-a88c-448b-8841-e626b89c0d09}, !- Handle
  VAV_3 OA Controller,                    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {597e9b79-afb3-4335-94ff-27fb0591bb79}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7c385f45-0967-4e73-907b-896116863b4a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7c385f45-0967-4e73-907b-896116863b4a}, !- Handle
  VAV_3 Vent Controller,                  !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fb82ae4a-b19b-411e-93cf-55fc80f8431f}, !- Handle
  VAV_3 OA Sys,                           !- Name
  {44ca84c3-a88c-448b-8841-e626b89c0d09}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1d7a8f06-0176-48b3-a4bf-979e1fa1f127}, !- Mixed Air Node Name
  {92e6f7b7-f99d-4161-9d25-92a4a87c8d81}, !- Outdoor Air Stream Node Name
  {82321a66-9a51-4abc-9f79-e63bc381c113}, !- Relief Air Stream Node Name
  {ebb0a8a2-5466-46cc-a6e1-a0d19a8ebcb1}; !- Return Air Stream Node Name

OS:Node,
  {7e07d240-b8c3-4edd-a774-7a6a11097e54}, !- Handle
  Node 153,                               !- Name
  ,                                       !- Inlet Port
  {92e6f7b7-f99d-4161-9d25-92a4a87c8d81}; !- Outlet Port

OS:Connection,
  {92e6f7b7-f99d-4161-9d25-92a4a87c8d81}, !- Handle
  {5f80e382-53ce-40a9-8035-9b8af798d679}, !- Name
  {7e07d240-b8c3-4edd-a774-7a6a11097e54}, !- Source Object
  3,                                      !- Outlet Port
  {fb82ae4a-b19b-411e-93cf-55fc80f8431f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5cb85b7e-d075-4333-a7c5-f4ccd4318afa}, !- Handle
  Node 154,                               !- Name
  {82321a66-9a51-4abc-9f79-e63bc381c113}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82321a66-9a51-4abc-9f79-e63bc381c113}, !- Handle
  {0021cd65-d6ae-4efa-ac7c-f0d223872295}, !- Name
  {fb82ae4a-b19b-411e-93cf-55fc80f8431f}, !- Source Object
  7,                                      !- Outlet Port
  {5cb85b7e-d075-4333-a7c5-f4ccd4318afa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bfcadfef-b976-47a3-b80e-3827b115e27b}, !- Handle
  Node 155,                               !- Name
  {1d7a8f06-0176-48b3-a4bf-979e1fa1f127}, !- Inlet Port
  {8ccef700-f864-4d0c-9a12-4ed173d0674e}; !- Outlet Port

OS:Connection,
  {ebb0a8a2-5466-46cc-a6e1-a0d19a8ebcb1}, !- Handle
  {c26abe8b-7302-4982-aada-e786ad9e0d92}, !- Name
  {c9c8d353-1282-40a7-8f4d-18c161de943c}, !- Source Object
  3,                                      !- Outlet Port
  {fb82ae4a-b19b-411e-93cf-55fc80f8431f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1d7a8f06-0176-48b3-a4bf-979e1fa1f127}, !- Handle
  {121a9994-d9c4-4d79-84ba-a5e2984700df}, !- Name
  {fb82ae4a-b19b-411e-93cf-55fc80f8431f}, !- Source Object
  5,                                      !- Outlet Port
  {bfcadfef-b976-47a3-b80e-3827b115e27b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ccef700-f864-4d0c-9a12-4ed173d0674e}, !- Handle
  {cfe875d9-bcdd-4442-ad52-905ecf89c4fa}, !- Name
  {bfcadfef-b976-47a3-b80e-3827b115e27b}, !- Source Object
  3,                                      !- Outlet Port
  {4e127e4a-0bfb-4879-a483-97f48e78c4b5}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {72ae2fc2-b39b-4899-bbc8-922a61162e5e}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Coil:Heating:Water,
  {404c3f67-a6d2-409d-b175-4c7cab825dd4}, !- Handle
  Perimeter_top_ZN_1 ZN Rht Coil,         !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fc57f7e7-cc08-4849-b681-c01e483d91c8}, !- Water Inlet Node Name
  {f24bc088-76fa-456e-84ff-bb3a1057595f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1fa976dc-a8c7-43a1-b038-726044887cc7}, !- Handle
  Node 156,                               !- Name
  {96275244-960f-419e-baa1-27bf78080104}, !- Inlet Port
  {fc57f7e7-cc08-4849-b681-c01e483d91c8}; !- Outlet Port

OS:Connection,
  {96275244-960f-419e-baa1-27bf78080104}, !- Handle
  {1470c4e0-bcc0-4774-93ef-a99b8f11c3b5}, !- Name
  {60d3cfc4-907f-453c-9b61-b787ea3c7061}, !- Source Object
  17,                                     !- Outlet Port
  {1fa976dc-a8c7-43a1-b038-726044887cc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06cdac36-4457-4261-958c-c223fe992c9b}, !- Handle
  Node 157,                               !- Name
  {f24bc088-76fa-456e-84ff-bb3a1057595f}, !- Inlet Port
  {4a136ed4-d21a-4e8f-aab9-9567dcf012af}; !- Outlet Port

OS:Connection,
  {fc57f7e7-cc08-4849-b681-c01e483d91c8}, !- Handle
  {610743f4-cf25-4908-b42c-747765c1acb0}, !- Name
  {1fa976dc-a8c7-43a1-b038-726044887cc7}, !- Source Object
  3,                                      !- Outlet Port
  {404c3f67-a6d2-409d-b175-4c7cab825dd4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f24bc088-76fa-456e-84ff-bb3a1057595f}, !- Handle
  {336662c9-dac8-4703-b18b-8449fb40c099}, !- Name
  {404c3f67-a6d2-409d-b175-4c7cab825dd4}, !- Source Object
  6,                                      !- Outlet Port
  {06cdac36-4457-4261-958c-c223fe992c9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a136ed4-d21a-4e8f-aab9-9567dcf012af}, !- Handle
  {c6242fce-71b6-4625-9576-cdf69b8cd8ed}, !- Name
  {06cdac36-4457-4261-958c-c223fe992c9b}, !- Source Object
  3,                                      !- Outlet Port
  {541d00a7-e7ad-40a3-b711-cfce64051ae1}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {360f6e58-5cb0-462d-b57c-a8820db30e75}, !- Handle
  Controller Water Coil 11,               !- Name
  {404c3f67-a6d2-409d-b175-4c7cab825dd4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4f9e7e3b-0df5-4c66-be0f-57fc49cc2ea8}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Term,         !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  {5efe6986-91c3-4941-b046-784ca55344b1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {404c3f67-a6d2-409d-b175-4c7cab825dd4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0991db76-2333-418d-ab85-e088cddfe3fd}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c4e6f87b-2ae6-47dd-a607-c054a02265cd}, !- Handle
  Node 158,                               !- Name
  {031af8ed-6ff3-4cce-902f-1a361b6e845d}, !- Inlet Port
  {3f71d860-c3f9-422f-a124-0d4def126e0a}; !- Outlet Port

OS:Connection,
  {02dcb866-c5db-426f-907d-ff1aba239045}, !- Handle
  {eba78937-d356-4a39-9888-ad4a78f076aa}, !- Name
  {d1f8372b-2b05-4103-93dd-b6c21032ded4}, !- Source Object
  3,                                      !- Outlet Port
  {35860681-7084-4993-a020-ab10698fb574}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {031af8ed-6ff3-4cce-902f-1a361b6e845d}, !- Handle
  {6b73e5d2-dfd4-4913-a6a4-01b5fc361113}, !- Name
  {59fb2bce-bc81-473b-8e62-37f406131a3d}, !- Source Object
  12,                                     !- Outlet Port
  {c4e6f87b-2ae6-47dd-a607-c054a02265cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee5a70e4-9ad5-4ff6-b16f-7f893ad8be85}, !- Handle
  Node 159,                               !- Name
  {99830ef1-42d5-4550-a170-a9fcbdc70577}, !- Inlet Port
  {5efe6986-91c3-4941-b046-784ca55344b1}; !- Outlet Port

OS:Connection,
  {99830ef1-42d5-4550-a170-a9fcbdc70577}, !- Handle
  {b6add6f3-f420-4fdf-8154-1207a34a3433}, !- Name
  {df371a24-7a2e-4f8b-819e-51c555dd0420}, !- Source Object
  3,                                      !- Outlet Port
  {ee5a70e4-9ad5-4ff6-b16f-7f893ad8be85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5efe6986-91c3-4941-b046-784ca55344b1}, !- Handle
  {435ad9bc-291e-4467-8275-8b937cb78426}, !- Name
  {ee5a70e4-9ad5-4ff6-b16f-7f893ad8be85}, !- Source Object
  3,                                      !- Outlet Port
  {4f9e7e3b-0df5-4c66-be0f-57fc49cc2ea8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0991db76-2333-418d-ab85-e088cddfe3fd}, !- Handle
  {1a9114cc-9a1d-4691-bdd8-f6c1a62cca1d}, !- Name
  {4f9e7e3b-0df5-4c66-be0f-57fc49cc2ea8}, !- Source Object
  12,                                     !- Outlet Port
  {d1f8372b-2b05-4103-93dd-b6c21032ded4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {c0b9a64a-4acb-4533-baa1-ca47a1c68dd2}, !- Handle
  Air Loop HVAC Return Plenum 3,          !- Name
  {c4c29e0e-bd13-4428-9b64-c413d3e860e6}, !- ThermalZone
  {9ae5bb41-7add-4149-b9ce-ec1654a9bd12}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {3f71d860-c3f9-422f-a124-0d4def126e0a}, !- Inlet Node 1
  {25e7763a-cd57-4472-ab62-66f8dcf84044}, !- Inlet Node 2
  {3c0cd7d4-de3f-4ca8-81e3-f07139d40978}, !- Inlet Node 3
  {dcdec02c-15fc-4d73-87fe-85550a71fe57}, !- Inlet Node 4
  {6b5cb21c-bcd6-400c-a184-56e44208afcd}; !- Inlet Node 5

OS:Node,
  {6717d281-0fbe-4118-a81b-002df5292653}, !- Handle
  Node 161,                               !- Name
  {9ae5bb41-7add-4149-b9ce-ec1654a9bd12}, !- Inlet Port
  {31c92b0b-e538-4e60-bc1f-8c8353b0bc9a}; !- Outlet Port

OS:Connection,
  {3f71d860-c3f9-422f-a124-0d4def126e0a}, !- Handle
  {4d53fd4f-5a84-47cb-ab6e-1eef7c64fcd8}, !- Name
  {c4e6f87b-2ae6-47dd-a607-c054a02265cd}, !- Source Object
  3,                                      !- Outlet Port
  {c0b9a64a-4acb-4533-baa1-ca47a1c68dd2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9ae5bb41-7add-4149-b9ce-ec1654a9bd12}, !- Handle
  {2bb15bda-f3ba-400c-a3f1-a46286ebaa16}, !- Name
  {c0b9a64a-4acb-4533-baa1-ca47a1c68dd2}, !- Source Object
  3,                                      !- Outlet Port
  {6717d281-0fbe-4118-a81b-002df5292653}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31c92b0b-e538-4e60-bc1f-8c8353b0bc9a}, !- Handle
  {d8a02c99-6e62-4d1f-b63b-b366068b0e5c}, !- Name
  {6717d281-0fbe-4118-a81b-002df5292653}, !- Source Object
  3,                                      !- Outlet Port
  {1ae0992d-5ea7-418b-81a5-41a96ac0a2fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {574f667b-bd08-4992-b03c-a3b328d193ab}, !- Handle
  Perimeter_top_ZN_2 ZN Rht Coil,         !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fe3bab23-37b7-46b0-b6ed-a00f22019da9}, !- Water Inlet Node Name
  {d5bca30d-6fc1-4995-9bb1-4a36e1e50cab}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c5436c0b-c120-4040-a148-064ce61e5bb5}, !- Handle
  Node 160,                               !- Name
  {b9895776-e1f8-43f2-99c5-687c44397f02}, !- Inlet Port
  {fe3bab23-37b7-46b0-b6ed-a00f22019da9}; !- Outlet Port

OS:Connection,
  {b9895776-e1f8-43f2-99c5-687c44397f02}, !- Handle
  {9f8ce758-a4b1-4782-a0cb-9ce2776bb4be}, !- Name
  {60d3cfc4-907f-453c-9b61-b787ea3c7061}, !- Source Object
  18,                                     !- Outlet Port
  {c5436c0b-c120-4040-a148-064ce61e5bb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75c7d73d-ec15-4f63-81b8-7f4890422359}, !- Handle
  Node 162,                               !- Name
  {d5bca30d-6fc1-4995-9bb1-4a36e1e50cab}, !- Inlet Port
  {2cecc571-e34b-4aa1-83ad-cf34af4206f9}; !- Outlet Port

OS:Connection,
  {fe3bab23-37b7-46b0-b6ed-a00f22019da9}, !- Handle
  {4502bd98-5b31-4165-aa20-7161eb0d3d2e}, !- Name
  {c5436c0b-c120-4040-a148-064ce61e5bb5}, !- Source Object
  3,                                      !- Outlet Port
  {574f667b-bd08-4992-b03c-a3b328d193ab}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d5bca30d-6fc1-4995-9bb1-4a36e1e50cab}, !- Handle
  {15fe7857-2441-4238-a401-ddbf99cdc92f}, !- Name
  {574f667b-bd08-4992-b03c-a3b328d193ab}, !- Source Object
  6,                                      !- Outlet Port
  {75c7d73d-ec15-4f63-81b8-7f4890422359}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cecc571-e34b-4aa1-83ad-cf34af4206f9}, !- Handle
  {2bd62435-108a-499a-8054-bc2e0cc427c6}, !- Name
  {75c7d73d-ec15-4f63-81b8-7f4890422359}, !- Source Object
  3,                                      !- Outlet Port
  {541d00a7-e7ad-40a3-b711-cfce64051ae1}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {55e7b22c-a2d7-4756-8828-73b97a08f1e8}, !- Handle
  Controller Water Coil 12,               !- Name
  {574f667b-bd08-4992-b03c-a3b328d193ab}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cd8594c5-c842-4b86-9239-a82961cfe36f}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Term,         !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  {d6055bb1-ae73-4c61-adc8-9c5ecee37915}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {574f667b-bd08-4992-b03c-a3b328d193ab}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {500b5443-52aa-4306-8699-0d9c842350fa}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ad60ee06-ba2b-48bd-b2bd-0c2534e34ccd}, !- Handle
  Node 163,                               !- Name
  {500b5443-52aa-4306-8699-0d9c842350fa}, !- Inlet Port
  {f182a8cf-837a-4dc9-ad68-cd0496d00288}; !- Outlet Port

OS:Node,
  {ca60ecef-584f-48c6-a797-7133a29a953d}, !- Handle
  Node 164,                               !- Name
  {95df2dc5-d070-4ab3-b7b1-7f29b0297860}, !- Inlet Port
  {25e7763a-cd57-4472-ab62-66f8dcf84044}; !- Outlet Port

OS:Connection,
  {f182a8cf-837a-4dc9-ad68-cd0496d00288}, !- Handle
  {8badab68-951d-41e4-a785-2ae5e7b61b64}, !- Name
  {ad60ee06-ba2b-48bd-b2bd-0c2534e34ccd}, !- Source Object
  3,                                      !- Outlet Port
  {2b2cc44b-d47a-46f9-97c6-2a9f40cfedbe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {95df2dc5-d070-4ab3-b7b1-7f29b0297860}, !- Handle
  {0954601f-fa3d-4c5e-a4c5-7a93bbf0bd71}, !- Name
  {8e619daa-9915-400f-8ac8-8c917be05d84}, !- Source Object
  12,                                     !- Outlet Port
  {ca60ecef-584f-48c6-a797-7133a29a953d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ebd5b004-cece-4d16-a70f-8616021e25c9}, !- Handle
  Node 165,                               !- Name
  {43faed3c-217d-4d5d-a1d6-e5a3638addb8}, !- Inlet Port
  {d6055bb1-ae73-4c61-adc8-9c5ecee37915}; !- Outlet Port

OS:Connection,
  {43faed3c-217d-4d5d-a1d6-e5a3638addb8}, !- Handle
  {ab5999c1-53c2-4701-ae2c-1301d1582a89}, !- Name
  {df371a24-7a2e-4f8b-819e-51c555dd0420}, !- Source Object
  4,                                      !- Outlet Port
  {ebd5b004-cece-4d16-a70f-8616021e25c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6055bb1-ae73-4c61-adc8-9c5ecee37915}, !- Handle
  {eea79a93-4a61-40e6-a617-6199f986ed99}, !- Name
  {ebd5b004-cece-4d16-a70f-8616021e25c9}, !- Source Object
  3,                                      !- Outlet Port
  {cd8594c5-c842-4b86-9239-a82961cfe36f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {500b5443-52aa-4306-8699-0d9c842350fa}, !- Handle
  {88007ab9-67cf-4599-853c-9f558026ba4e}, !- Name
  {cd8594c5-c842-4b86-9239-a82961cfe36f}, !- Source Object
  12,                                     !- Outlet Port
  {ad60ee06-ba2b-48bd-b2bd-0c2534e34ccd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25e7763a-cd57-4472-ab62-66f8dcf84044}, !- Handle
  {5002b86f-070d-4a76-b1e3-d740afb07590}, !- Name
  {ca60ecef-584f-48c6-a797-7133a29a953d}, !- Source Object
  3,                                      !- Outlet Port
  {c0b9a64a-4acb-4533-baa1-ca47a1c68dd2}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2cca74e3-8f1f-43fc-9811-26811c10b1f5}, !- Handle
  Perimeter_top_ZN_3 ZN Rht Coil,         !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {291e439e-c877-4bae-889b-30516e3f7ed8}, !- Water Inlet Node Name
  {a690a8ba-0844-44e6-b965-d3d6f92a9b52}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {11327fcc-3499-4355-b553-b32e6db15cd4}, !- Handle
  Node 166,                               !- Name
  {067e6ef9-7c4f-4d69-a446-bf7031b56a80}, !- Inlet Port
  {291e439e-c877-4bae-889b-30516e3f7ed8}; !- Outlet Port

OS:Connection,
  {067e6ef9-7c4f-4d69-a446-bf7031b56a80}, !- Handle
  {988e43b4-5bde-483f-84a7-336a520925a1}, !- Name
  {60d3cfc4-907f-453c-9b61-b787ea3c7061}, !- Source Object
  19,                                     !- Outlet Port
  {11327fcc-3499-4355-b553-b32e6db15cd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f02e0634-c77b-4700-a084-7b73deaaf47d}, !- Handle
  Node 167,                               !- Name
  {a690a8ba-0844-44e6-b965-d3d6f92a9b52}, !- Inlet Port
  {80c0eaf5-03af-4025-984a-b92c781d108e}; !- Outlet Port

OS:Connection,
  {291e439e-c877-4bae-889b-30516e3f7ed8}, !- Handle
  {677eecb6-b7ce-417a-a7a9-a5d763c6be8d}, !- Name
  {11327fcc-3499-4355-b553-b32e6db15cd4}, !- Source Object
  3,                                      !- Outlet Port
  {2cca74e3-8f1f-43fc-9811-26811c10b1f5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a690a8ba-0844-44e6-b965-d3d6f92a9b52}, !- Handle
  {a3257aa2-64a5-4c33-beb6-55f63e6fc3d8}, !- Name
  {2cca74e3-8f1f-43fc-9811-26811c10b1f5}, !- Source Object
  6,                                      !- Outlet Port
  {f02e0634-c77b-4700-a084-7b73deaaf47d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80c0eaf5-03af-4025-984a-b92c781d108e}, !- Handle
  {bbefbe01-531e-4401-8137-b9b4510c0266}, !- Name
  {f02e0634-c77b-4700-a084-7b73deaaf47d}, !- Source Object
  3,                                      !- Outlet Port
  {541d00a7-e7ad-40a3-b711-cfce64051ae1}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d92e9f93-6c40-4c34-ad59-d2b1bc08ac87}, !- Handle
  Controller Water Coil 13,               !- Name
  {2cca74e3-8f1f-43fc-9811-26811c10b1f5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f7aca3e8-e960-4c92-b7ad-39abad7cfd41}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Term,         !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  {76f89a8d-dcf1-432a-a9a5-0cf0a96211ff}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2cca74e3-8f1f-43fc-9811-26811c10b1f5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7fa0330a-589a-48b3-b07b-37cca03ce60c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {470561ca-ac0d-4f52-93d6-4bb10f49409f}, !- Handle
  Node 168,                               !- Name
  {7fa0330a-589a-48b3-b07b-37cca03ce60c}, !- Inlet Port
  {884711dc-6c96-4e0f-a49d-ecd7832bf51b}; !- Outlet Port

OS:Node,
  {bd93b133-8101-4170-a256-ac0d02bf71ee}, !- Handle
  Node 169,                               !- Name
  {084e6791-e8a5-4a13-8856-bab4ac9b19b2}, !- Inlet Port
  {3c0cd7d4-de3f-4ca8-81e3-f07139d40978}; !- Outlet Port

OS:Connection,
  {884711dc-6c96-4e0f-a49d-ecd7832bf51b}, !- Handle
  {8ad072f2-bdca-4d9e-a834-35cdf1dce1dc}, !- Name
  {470561ca-ac0d-4f52-93d6-4bb10f49409f}, !- Source Object
  3,                                      !- Outlet Port
  {570d77d1-78fc-4784-8173-0c2405928a4a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {084e6791-e8a5-4a13-8856-bab4ac9b19b2}, !- Handle
  {39075ec6-ece0-41f5-975f-16b2b4bbc947}, !- Name
  {8aeac677-d0e7-42a4-a48a-0c990c4dd590}, !- Source Object
  12,                                     !- Outlet Port
  {bd93b133-8101-4170-a256-ac0d02bf71ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {885e3b22-4cc6-4e50-ae18-c9c182046db6}, !- Handle
  Node 170,                               !- Name
  {ffef249b-6767-4909-a3e7-e1984eadfc72}, !- Inlet Port
  {76f89a8d-dcf1-432a-a9a5-0cf0a96211ff}; !- Outlet Port

OS:Connection,
  {ffef249b-6767-4909-a3e7-e1984eadfc72}, !- Handle
  {66eccb58-045b-4fa8-a52b-f2bebcd925e9}, !- Name
  {df371a24-7a2e-4f8b-819e-51c555dd0420}, !- Source Object
  5,                                      !- Outlet Port
  {885e3b22-4cc6-4e50-ae18-c9c182046db6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76f89a8d-dcf1-432a-a9a5-0cf0a96211ff}, !- Handle
  {7d4d258f-f7a6-4f27-84b2-aa49d8dcc623}, !- Name
  {885e3b22-4cc6-4e50-ae18-c9c182046db6}, !- Source Object
  3,                                      !- Outlet Port
  {f7aca3e8-e960-4c92-b7ad-39abad7cfd41}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7fa0330a-589a-48b3-b07b-37cca03ce60c}, !- Handle
  {7e66309c-4dae-4d6b-9302-ec074a18df4e}, !- Name
  {f7aca3e8-e960-4c92-b7ad-39abad7cfd41}, !- Source Object
  12,                                     !- Outlet Port
  {470561ca-ac0d-4f52-93d6-4bb10f49409f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c0cd7d4-de3f-4ca8-81e3-f07139d40978}, !- Handle
  {3f9e93d7-0e05-41b0-b208-9225d142a8c2}, !- Name
  {bd93b133-8101-4170-a256-ac0d02bf71ee}, !- Source Object
  3,                                      !- Outlet Port
  {c0b9a64a-4acb-4533-baa1-ca47a1c68dd2}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {acd49dfe-3a55-4e5a-92d9-dc96cdfd551a}, !- Handle
  Perimeter_top_ZN_4 ZN Rht Coil,         !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3ac14eb9-e162-4249-917d-1436b612a2b0}, !- Water Inlet Node Name
  {84f01aa6-060e-44f6-a9d1-e54ba7fb8c63}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ae7a9404-6485-4c08-8275-ea4704eff391}, !- Handle
  Node 171,                               !- Name
  {b0f3e91a-759f-4d5d-8826-02cec1413847}, !- Inlet Port
  {3ac14eb9-e162-4249-917d-1436b612a2b0}; !- Outlet Port

OS:Connection,
  {b0f3e91a-759f-4d5d-8826-02cec1413847}, !- Handle
  {412e4cf4-626b-483b-9dbd-0cf945496e72}, !- Name
  {60d3cfc4-907f-453c-9b61-b787ea3c7061}, !- Source Object
  20,                                     !- Outlet Port
  {ae7a9404-6485-4c08-8275-ea4704eff391}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d9a098f-ed09-43b4-a42c-416b72e22ded}, !- Handle
  Node 172,                               !- Name
  {84f01aa6-060e-44f6-a9d1-e54ba7fb8c63}, !- Inlet Port
  {21bc8473-2810-41f1-bc90-23400bab71a2}; !- Outlet Port

OS:Connection,
  {3ac14eb9-e162-4249-917d-1436b612a2b0}, !- Handle
  {751b5c4c-f182-44e2-82ea-a940b2e8efe8}, !- Name
  {ae7a9404-6485-4c08-8275-ea4704eff391}, !- Source Object
  3,                                      !- Outlet Port
  {acd49dfe-3a55-4e5a-92d9-dc96cdfd551a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {84f01aa6-060e-44f6-a9d1-e54ba7fb8c63}, !- Handle
  {2bde2c64-f1ed-480d-9a53-30e79114f85c}, !- Name
  {acd49dfe-3a55-4e5a-92d9-dc96cdfd551a}, !- Source Object
  6,                                      !- Outlet Port
  {9d9a098f-ed09-43b4-a42c-416b72e22ded}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21bc8473-2810-41f1-bc90-23400bab71a2}, !- Handle
  {c08d31fc-04d0-4d44-84e3-28da37433602}, !- Name
  {9d9a098f-ed09-43b4-a42c-416b72e22ded}, !- Source Object
  3,                                      !- Outlet Port
  {541d00a7-e7ad-40a3-b711-cfce64051ae1}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {67ccac3f-0915-4b7b-bf85-12d4711c6891}, !- Handle
  Controller Water Coil 14,               !- Name
  {acd49dfe-3a55-4e5a-92d9-dc96cdfd551a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {70390c15-e200-46fc-99fc-5b4a200100b1}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Term,         !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  {d9bdfc01-d4dd-4ac6-b14f-f65d6a2d6419}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {acd49dfe-3a55-4e5a-92d9-dc96cdfd551a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6649b55a-c6ec-406d-9f15-14f4bdbbcb94}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cc606e86-c141-4057-b2b3-9a4656f9f934}, !- Handle
  Node 173,                               !- Name
  {6649b55a-c6ec-406d-9f15-14f4bdbbcb94}, !- Inlet Port
  {7160cef2-f896-461f-b66c-e7790c074025}; !- Outlet Port

OS:Node,
  {62e2d6df-157e-44c8-bf14-20cbf2a9c910}, !- Handle
  Node 174,                               !- Name
  {3541d2d4-689d-441f-8d55-336b8f76d14f}, !- Inlet Port
  {dcdec02c-15fc-4d73-87fe-85550a71fe57}; !- Outlet Port

OS:Connection,
  {7160cef2-f896-461f-b66c-e7790c074025}, !- Handle
  {3c3c49c2-1434-45c8-9969-3c21dcd96801}, !- Name
  {cc606e86-c141-4057-b2b3-9a4656f9f934}, !- Source Object
  3,                                      !- Outlet Port
  {f18abe54-5ea6-4ba2-80e9-7dec19a6aa83}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3541d2d4-689d-441f-8d55-336b8f76d14f}, !- Handle
  {de6fe0e3-e4a1-470d-b3a7-470532f48f53}, !- Name
  {2580547f-572b-47cd-b5ef-a30668072612}, !- Source Object
  12,                                     !- Outlet Port
  {62e2d6df-157e-44c8-bf14-20cbf2a9c910}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1fc3a4d4-3e29-47fc-a845-d9a6de0ba5d3}, !- Handle
  Node 175,                               !- Name
  {f635d739-0845-4f87-88c9-a17674c6a49b}, !- Inlet Port
  {d9bdfc01-d4dd-4ac6-b14f-f65d6a2d6419}; !- Outlet Port

OS:Connection,
  {f635d739-0845-4f87-88c9-a17674c6a49b}, !- Handle
  {2d3e7f17-96eb-4a53-9144-ffe91063400e}, !- Name
  {df371a24-7a2e-4f8b-819e-51c555dd0420}, !- Source Object
  6,                                      !- Outlet Port
  {1fc3a4d4-3e29-47fc-a845-d9a6de0ba5d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9bdfc01-d4dd-4ac6-b14f-f65d6a2d6419}, !- Handle
  {c088a2ff-fe1b-4374-bfc7-30ab8a6edc0b}, !- Name
  {1fc3a4d4-3e29-47fc-a845-d9a6de0ba5d3}, !- Source Object
  3,                                      !- Outlet Port
  {70390c15-e200-46fc-99fc-5b4a200100b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6649b55a-c6ec-406d-9f15-14f4bdbbcb94}, !- Handle
  {9b064d95-499c-4f47-bab1-7bcdf8f744ad}, !- Name
  {70390c15-e200-46fc-99fc-5b4a200100b1}, !- Source Object
  12,                                     !- Outlet Port
  {cc606e86-c141-4057-b2b3-9a4656f9f934}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcdec02c-15fc-4d73-87fe-85550a71fe57}, !- Handle
  {76d14ae9-723a-419c-adf1-d3f728f0f04c}, !- Name
  {62e2d6df-157e-44c8-bf14-20cbf2a9c910}, !- Source Object
  3,                                      !- Outlet Port
  {c0b9a64a-4acb-4533-baa1-ca47a1c68dd2}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {81669669-a752-4c26-90ef-e4699a66672b}, !- Handle
  Core_top ZN Rht Coil,                   !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7207b067-cd97-4d24-bc48-7ced5ab81acb}, !- Water Inlet Node Name
  {852290ce-b7ce-4758-af28-d21278f5ba35}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7e813156-b04b-491a-8444-ceb65289340e}, !- Handle
  Node 176,                               !- Name
  {f7a4f319-c0ae-4a38-8d78-e96f6ad499ff}, !- Inlet Port
  {7207b067-cd97-4d24-bc48-7ced5ab81acb}; !- Outlet Port

OS:Connection,
  {f7a4f319-c0ae-4a38-8d78-e96f6ad499ff}, !- Handle
  {30434471-70ed-4cdd-98e7-81ede62e6825}, !- Name
  {60d3cfc4-907f-453c-9b61-b787ea3c7061}, !- Source Object
  21,                                     !- Outlet Port
  {7e813156-b04b-491a-8444-ceb65289340e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf6ad0a1-0e89-41ea-aca2-ce436db7029f}, !- Handle
  Node 177,                               !- Name
  {852290ce-b7ce-4758-af28-d21278f5ba35}, !- Inlet Port
  {ba1e9b5d-cb17-45c6-ba18-6fa0e3d07c99}; !- Outlet Port

OS:Connection,
  {7207b067-cd97-4d24-bc48-7ced5ab81acb}, !- Handle
  {145c8b76-8b5f-43bc-a568-237b3e958ec2}, !- Name
  {7e813156-b04b-491a-8444-ceb65289340e}, !- Source Object
  3,                                      !- Outlet Port
  {81669669-a752-4c26-90ef-e4699a66672b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {852290ce-b7ce-4758-af28-d21278f5ba35}, !- Handle
  {cb0eb71e-c1a7-4f08-8630-a237c6f25db4}, !- Name
  {81669669-a752-4c26-90ef-e4699a66672b}, !- Source Object
  6,                                      !- Outlet Port
  {bf6ad0a1-0e89-41ea-aca2-ce436db7029f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba1e9b5d-cb17-45c6-ba18-6fa0e3d07c99}, !- Handle
  {5134e07f-69c8-44a3-a5c1-57f50a138464}, !- Name
  {bf6ad0a1-0e89-41ea-aca2-ce436db7029f}, !- Source Object
  3,                                      !- Outlet Port
  {541d00a7-e7ad-40a3-b711-cfce64051ae1}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e7c2d987-6ccf-43a2-bde5-aaa31acbfc20}, !- Handle
  Controller Water Coil 15,               !- Name
  {81669669-a752-4c26-90ef-e4699a66672b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {826cd37b-249c-43e4-a2e1-6f2593bb4768}, !- Handle
  Core_top ZN VAV Term,                   !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  {c34f244e-8f81-4c6f-b7fe-d130b0fd5469}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {81669669-a752-4c26-90ef-e4699a66672b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {540d85f1-5e77-4723-8914-30f10a6a601f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a69eab6a-a912-462e-b0e3-aae4cd339de5}, !- Handle
  Node 178,                               !- Name
  {540d85f1-5e77-4723-8914-30f10a6a601f}, !- Inlet Port
  {0fce17f9-adb7-4f04-9ba1-2dbe5b4600b8}; !- Outlet Port

OS:Node,
  {1f194235-3b9b-4775-af64-1223fcbb9144}, !- Handle
  Node 179,                               !- Name
  {5e02e197-eb2d-41d9-acae-f0a61f120c87}, !- Inlet Port
  {6b5cb21c-bcd6-400c-a184-56e44208afcd}; !- Outlet Port

OS:Connection,
  {0fce17f9-adb7-4f04-9ba1-2dbe5b4600b8}, !- Handle
  {529f6b35-5e22-4871-bea5-70af330a6ffb}, !- Name
  {a69eab6a-a912-462e-b0e3-aae4cd339de5}, !- Source Object
  3,                                      !- Outlet Port
  {b36df554-fe05-426e-bf3c-ecec5829001e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e02e197-eb2d-41d9-acae-f0a61f120c87}, !- Handle
  {2db2603a-3c14-4960-8634-db7a6ffc3fd3}, !- Name
  {24941cbb-18ff-4b02-bc13-7c54242ec2a2}, !- Source Object
  12,                                     !- Outlet Port
  {1f194235-3b9b-4775-af64-1223fcbb9144}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e592f74-dab6-46d4-9257-dc8a968a5222}, !- Handle
  Node 180,                               !- Name
  {5d92cf59-8a23-41f0-9219-45d0c51b87b0}, !- Inlet Port
  {c34f244e-8f81-4c6f-b7fe-d130b0fd5469}; !- Outlet Port

OS:Connection,
  {5d92cf59-8a23-41f0-9219-45d0c51b87b0}, !- Handle
  {76d95f96-9d8c-4d93-92c2-e967455804ac}, !- Name
  {df371a24-7a2e-4f8b-819e-51c555dd0420}, !- Source Object
  7,                                      !- Outlet Port
  {6e592f74-dab6-46d4-9257-dc8a968a5222}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c34f244e-8f81-4c6f-b7fe-d130b0fd5469}, !- Handle
  {c0f9e8a7-5311-4bd0-af2b-94b6b8e6be5f}, !- Name
  {6e592f74-dab6-46d4-9257-dc8a968a5222}, !- Source Object
  3,                                      !- Outlet Port
  {826cd37b-249c-43e4-a2e1-6f2593bb4768}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {540d85f1-5e77-4723-8914-30f10a6a601f}, !- Handle
  {146077b0-0327-478d-8c60-7dfb80d600b9}, !- Name
  {826cd37b-249c-43e4-a2e1-6f2593bb4768}, !- Source Object
  12,                                     !- Outlet Port
  {a69eab6a-a912-462e-b0e3-aae4cd339de5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b5cb21c-bcd6-400c-a184-56e44208afcd}, !- Handle
  {183c1eb3-4d5d-471c-8e21-308176eca55b}, !- Name
  {1f194235-3b9b-4775-af64-1223fcbb9144}, !- Source Object
  3,                                      !- Outlet Port
  {c0b9a64a-4acb-4533-baa1-ca47a1c68dd2}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b1117253-f39e-4c93-8ed5-89dcbb6096f9}, !- Handle
  Supply Air Temp - 55.04F 3,             !- Name
  {3c5376cb-82c8-45d7-a064-9196fd47fbb7}, !- Schedule Type Limits Name
  {47d0fa1f-4f70-4400-9235-180e1ecf21e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47d0fa1f-4f70-4400-9235-180e1ecf21e1}, !- Handle
  Supply Air Temp - 55.04F Default 3,     !- Name
  {3c5376cb-82c8-45d7-a064-9196fd47fbb7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {ce880359-ccf6-4c80-9a76-e63ea0c9acb8}, !- Handle
  VAV_5,                                  !- Name
  ,                                       !- Controller List Name
  {597e9b79-afb3-4335-94ff-27fb0591bb79}, !- Availability Schedule
  {4aaa72cd-f738-4f9d-9a2a-8a6dd36fb418}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8cdb6728-ac92-4e6c-8c7c-6e08474b48d4}, !- Supply Side Inlet Node Name
  {8ff0f4c8-7995-4594-9508-c79312fb942e}, !- Demand Side Outlet Node Name
  {387b77b3-afa1-48f1-8af3-b90f492d049b}, !- Demand Side Inlet Node A
  {ddc3d713-01bd-49c8-aa55-fa0dee71a336}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {d29c2a2d-9fec-46ee-b696-90486a91a26e}, !- Handle
  Node 181,                               !- Name
  {8cdb6728-ac92-4e6c-8c7c-6e08474b48d4}, !- Inlet Port
  {cacd63ab-6a12-4ab8-abad-2ea25fb2efcb}; !- Outlet Port

OS:Node,
  {6ff92be9-cfbe-4ba8-941c-0f78d4e58ca0}, !- Handle
  Node 182,                               !- Name
  {a295dcf0-fb0e-4a43-9ec8-e42dd819a79c}, !- Inlet Port
  {ddc3d713-01bd-49c8-aa55-fa0dee71a336}; !- Outlet Port

OS:Connection,
  {8cdb6728-ac92-4e6c-8c7c-6e08474b48d4}, !- Handle
  {fe9f7cce-4a0e-48e2-a1a5-e8bf3d0902d1}, !- Name
  {ce880359-ccf6-4c80-9a76-e63ea0c9acb8}, !- Source Object
  8,                                      !- Outlet Port
  {d29c2a2d-9fec-46ee-b696-90486a91a26e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddc3d713-01bd-49c8-aa55-fa0dee71a336}, !- Handle
  {8b1641d2-b879-42c9-a4c9-1ccda62c4a5c}, !- Name
  {6ff92be9-cfbe-4ba8-941c-0f78d4e58ca0}, !- Source Object
  3,                                      !- Outlet Port
  {ce880359-ccf6-4c80-9a76-e63ea0c9acb8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {639a584f-0134-401f-937f-1fd98b4ec9bd}, !- Handle
  Node 183,                               !- Name
  {387b77b3-afa1-48f1-8af3-b90f492d049b}, !- Inlet Port
  {fcd745b2-f611-40b2-ab48-7c16e7f137d9}; !- Outlet Port

OS:Node,
  {5dc739f1-c812-4f2f-ae4e-80960f4ed763}, !- Handle
  Node 184,                               !- Name
  {7f3e49d1-3bf1-4ae3-882a-2946cb82bab2}, !- Inlet Port
  {8ff0f4c8-7995-4594-9508-c79312fb942e}; !- Outlet Port

OS:Node,
  {21c0597d-dbb7-4926-8c61-8ccf4d36f40c}, !- Handle
  Node 185,                               !- Name
  {4a488ffa-2394-46f9-b873-c6502e7b6af3}, !- Inlet Port
  {ad8e3736-4869-417c-9850-5c0f0f5a5c02}; !- Outlet Port

OS:Connection,
  {387b77b3-afa1-48f1-8af3-b90f492d049b}, !- Handle
  {a1f36909-bbca-49a9-bbb5-e9b81cb506ca}, !- Name
  {ce880359-ccf6-4c80-9a76-e63ea0c9acb8}, !- Source Object
  10,                                     !- Outlet Port
  {639a584f-0134-401f-937f-1fd98b4ec9bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ff0f4c8-7995-4594-9508-c79312fb942e}, !- Handle
  {0bc0ca2a-5b3a-498c-96c6-f45580a48c1a}, !- Name
  {5dc739f1-c812-4f2f-ae4e-80960f4ed763}, !- Source Object
  3,                                      !- Outlet Port
  {ce880359-ccf6-4c80-9a76-e63ea0c9acb8}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3bc318f4-19c3-4656-9cc2-94ec8ef6a573}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {fcd745b2-f611-40b2-ab48-7c16e7f137d9}, !- Inlet Node Name
  {eb5c818a-0931-4b19-b664-71dfb51338ac}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e20dbb33-09f1-49e2-bb01-778a9f8fa974}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {7f3e49d1-3bf1-4ae3-882a-2946cb82bab2}, !- Outlet Node Name
  {7b78d59e-8dc2-4415-9b0e-e6267baaa222}; !- Inlet Node Name 1

OS:Connection,
  {fcd745b2-f611-40b2-ab48-7c16e7f137d9}, !- Handle
  {17a76385-1524-46b4-9c58-b95fb87d9176}, !- Name
  {639a584f-0134-401f-937f-1fd98b4ec9bd}, !- Source Object
  3,                                      !- Outlet Port
  {3bc318f4-19c3-4656-9cc2-94ec8ef6a573}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f3e49d1-3bf1-4ae3-882a-2946cb82bab2}, !- Handle
  {56138222-93c0-4487-9fdf-699635af87b4}, !- Name
  {e20dbb33-09f1-49e2-bb01-778a9f8fa974}, !- Source Object
  2,                                      !- Outlet Port
  {5dc739f1-c812-4f2f-ae4e-80960f4ed763}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {404ef117-caea-47ce-84b9-74cca1a5d274}, !- Handle
  {ce880359-ccf6-4c80-9a76-e63ea0c9acb8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7.00000000000006,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:Scheduled,
  {bbd8bc8e-3ef6-40c5-b526-9c09e2ede322}, !- Handle
  1 Zone VAV supply air setpoint manager, !- Name
  Temperature,                            !- Control Variable
  {b1117253-f39e-4c93-8ed5-89dcbb6096f9}, !- Schedule Name
  {6ff92be9-cfbe-4ba8-941c-0f78d4e58ca0}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {a4dd8a22-026b-47e0-9fa6-c3a4a0c66491}, !- Handle
  VAV_5 Fan,                              !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  0.6006,                                 !- Fan Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {b5781ebe-6f8c-47d9-a795-2553d216efec}, !- Air Inlet Node Name
  {a295dcf0-fb0e-4a43-9ec8-e42dd819a79c}, !- Air Outlet Node Name
  VAV system Fans;                        !- End-Use Subcategory

OS:Connection,
  {a295dcf0-fb0e-4a43-9ec8-e42dd819a79c}, !- Handle
  {830f6237-2b23-4743-834c-ab2a582e21b4}, !- Name
  {a4dd8a22-026b-47e0-9fa6-c3a4a0c66491}, !- Source Object
  17,                                     !- Outlet Port
  {6ff92be9-cfbe-4ba8-941c-0f78d4e58ca0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {35064ebe-fd87-4369-9dde-af08f9c5f993}, !- Handle
  VAV_5 Main Htg Coil,                    !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bf862006-8192-46e9-8a32-e1f672b89caf}, !- Water Inlet Node Name
  {0d7c5284-3094-4b1e-b05b-1902d6abd97b}, !- Water Outlet Node Name
  {c509470c-400f-4fdd-b2f6-d5bd159f3d85}, !- Air Inlet Node Name
  {d39c455e-b5ee-412b-9682-b3223eca535a}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.00000000000006,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.8,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5dd3682d-787d-4934-9688-cdcd2b00a61a}, !- Handle
  Node 186,                               !- Name
  {d39c455e-b5ee-412b-9682-b3223eca535a}, !- Inlet Port
  {b5781ebe-6f8c-47d9-a795-2553d216efec}; !- Outlet Port

OS:Connection,
  {d39c455e-b5ee-412b-9682-b3223eca535a}, !- Handle
  {a39a638b-7ea7-431a-9d0a-046fa486a2ab}, !- Name
  {35064ebe-fd87-4369-9dde-af08f9c5f993}, !- Source Object
  8,                                      !- Outlet Port
  {5dd3682d-787d-4934-9688-cdcd2b00a61a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5781ebe-6f8c-47d9-a795-2553d216efec}, !- Handle
  {900e3bd5-5bed-411f-8e6d-0442f31d830a}, !- Name
  {5dd3682d-787d-4934-9688-cdcd2b00a61a}, !- Source Object
  3,                                      !- Outlet Port
  {a4dd8a22-026b-47e0-9fa6-c3a4a0c66491}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {3fde1763-3c3a-4c6e-bc9b-6c7549f1427d}, !- Handle
  Node 187,                               !- Name
  {09525986-81ea-470a-afd6-aca3e65f3835}, !- Inlet Port
  {bf862006-8192-46e9-8a32-e1f672b89caf}; !- Outlet Port

OS:Connection,
  {09525986-81ea-470a-afd6-aca3e65f3835}, !- Handle
  {46848fc6-e439-418d-96c9-c3626d68fe28}, !- Name
  {60d3cfc4-907f-453c-9b61-b787ea3c7061}, !- Source Object
  22,                                     !- Outlet Port
  {3fde1763-3c3a-4c6e-bc9b-6c7549f1427d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1eaffd09-09a9-4f7b-a011-8d66c229c2c6}, !- Handle
  Node 188,                               !- Name
  {0d7c5284-3094-4b1e-b05b-1902d6abd97b}, !- Inlet Port
  {6faa9321-e2e4-4300-b11a-ff3af9ae8b9c}; !- Outlet Port

OS:Connection,
  {bf862006-8192-46e9-8a32-e1f672b89caf}, !- Handle
  {65025b0c-cf78-4dec-98dc-9ea771929591}, !- Name
  {3fde1763-3c3a-4c6e-bc9b-6c7549f1427d}, !- Source Object
  3,                                      !- Outlet Port
  {35064ebe-fd87-4369-9dde-af08f9c5f993}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0d7c5284-3094-4b1e-b05b-1902d6abd97b}, !- Handle
  {cc735848-0476-432b-abf0-15894fea8ba4}, !- Name
  {35064ebe-fd87-4369-9dde-af08f9c5f993}, !- Source Object
  6,                                      !- Outlet Port
  {1eaffd09-09a9-4f7b-a011-8d66c229c2c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6faa9321-e2e4-4300-b11a-ff3af9ae8b9c}, !- Handle
  {eeaed61c-f815-4269-9e17-2d0a43f4f220}, !- Name
  {1eaffd09-09a9-4f7b-a011-8d66c229c2c6}, !- Source Object
  3,                                      !- Outlet Port
  {541d00a7-e7ad-40a3-b711-cfce64051ae1}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {88b96653-4def-4404-9170-f9ce787e4e90}, !- Handle
  VAV_5 Main Htg Coil Controller,         !- Name
  {35064ebe-fd87-4369-9dde-af08f9c5f993}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {d4ffdce1-df6d-4bb7-a49d-7d486c5c5133}, !- Handle
  VAV_5 Clg Coil,                         !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {81228f17-bfcc-4d80-8afa-671e543b6210}, !- Water Inlet Node Name
  {a84e943b-88b5-443e-94b0-a5b8bbf15a3d}, !- Water Outlet Node Name
  {ce6f4a49-0954-4ca1-a1e5-5e10cd48f2fa}, !- Air Inlet Node Name
  {0e4a7955-3d13-45f9-a85a-e82b91e83df1}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {8a8e9e01-f504-4501-881c-d8bd3191d899}, !- Handle
  Node 189,                               !- Name
  {0e4a7955-3d13-45f9-a85a-e82b91e83df1}, !- Inlet Port
  {c509470c-400f-4fdd-b2f6-d5bd159f3d85}; !- Outlet Port

OS:Connection,
  {0e4a7955-3d13-45f9-a85a-e82b91e83df1}, !- Handle
  {1089084b-617e-4646-8713-1d12e36c0a4c}, !- Name
  {d4ffdce1-df6d-4bb7-a49d-7d486c5c5133}, !- Source Object
  13,                                     !- Outlet Port
  {8a8e9e01-f504-4501-881c-d8bd3191d899}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c509470c-400f-4fdd-b2f6-d5bd159f3d85}, !- Handle
  {e2605c17-b388-4a47-b38f-0bbb7dee3165}, !- Name
  {8a8e9e01-f504-4501-881c-d8bd3191d899}, !- Source Object
  3,                                      !- Outlet Port
  {35064ebe-fd87-4369-9dde-af08f9c5f993}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {5feed144-08e5-4bea-8fdb-a02302ec2858}, !- Handle
  Node 190,                               !- Name
  {ca47b3e7-0dd9-44e5-a830-2f08f6b3346a}, !- Inlet Port
  {81228f17-bfcc-4d80-8afa-671e543b6210}; !- Outlet Port

OS:Connection,
  {ca47b3e7-0dd9-44e5-a830-2f08f6b3346a}, !- Handle
  {067c50dc-7c79-4014-a9b8-a00926abb622}, !- Name
  {f68332cc-eea1-441a-8bc0-abfe9cd4db87}, !- Source Object
  7,                                      !- Outlet Port
  {5feed144-08e5-4bea-8fdb-a02302ec2858}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5aa8cbd6-e91d-4894-8661-db6b2582e0f9}, !- Handle
  Node 191,                               !- Name
  {a84e943b-88b5-443e-94b0-a5b8bbf15a3d}, !- Inlet Port
  {f116064d-f8e7-4d34-9936-531c0cf93ee0}; !- Outlet Port

OS:Connection,
  {81228f17-bfcc-4d80-8afa-671e543b6210}, !- Handle
  {81f6f852-9a61-4181-8c9e-524a75a069da}, !- Name
  {5feed144-08e5-4bea-8fdb-a02302ec2858}, !- Source Object
  3,                                      !- Outlet Port
  {d4ffdce1-df6d-4bb7-a49d-7d486c5c5133}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a84e943b-88b5-443e-94b0-a5b8bbf15a3d}, !- Handle
  {3c93b875-4f34-49f0-a3e8-ead29893144c}, !- Name
  {d4ffdce1-df6d-4bb7-a49d-7d486c5c5133}, !- Source Object
  11,                                     !- Outlet Port
  {5aa8cbd6-e91d-4894-8661-db6b2582e0f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f116064d-f8e7-4d34-9936-531c0cf93ee0}, !- Handle
  {a071bc0f-a1db-4fb3-ae75-cd5a59cff73b}, !- Name
  {5aa8cbd6-e91d-4894-8661-db6b2582e0f9}, !- Source Object
  3,                                      !- Outlet Port
  {8535fcf0-a68c-424f-9b8f-e80770c6f174}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c2d858a0-494e-430f-96f9-172450fd7e8c}, !- Handle
  VAV_5 Clg Coil Controller,              !- Name
  {d4ffdce1-df6d-4bb7-a49d-7d486c5c5133}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {f8b9e280-0865-4752-868c-574c15bb443c}, !- Handle
  VAV_5 OA Controller,                    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {597e9b79-afb3-4335-94ff-27fb0591bb79}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6ee6a614-8f25-4a4d-8475-5d40008457ec}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6ee6a614-8f25-4a4d-8475-5d40008457ec}, !- Handle
  VAV_5 Vent Controller,                  !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e30d25e8-3ebc-4d0e-b854-d5d690b15499}, !- Handle
  VAV_5 OA Sys,                           !- Name
  {f8b9e280-0865-4752-868c-574c15bb443c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b2b81abd-78dd-4c26-9e5a-e0b6e9b9cd85}, !- Mixed Air Node Name
  {e3ee8863-fc5c-4029-815e-79aa84bc7513}, !- Outdoor Air Stream Node Name
  {eaad6f77-a6a3-46fb-9c1c-51c03da494aa}, !- Relief Air Stream Node Name
  {cacd63ab-6a12-4ab8-abad-2ea25fb2efcb}; !- Return Air Stream Node Name

OS:Node,
  {b63d7885-08b6-4f0f-a42a-aacd34344a93}, !- Handle
  Node 192,                               !- Name
  ,                                       !- Inlet Port
  {e3ee8863-fc5c-4029-815e-79aa84bc7513}; !- Outlet Port

OS:Connection,
  {e3ee8863-fc5c-4029-815e-79aa84bc7513}, !- Handle
  {2a1833b6-5e05-47bf-985d-8459589c294e}, !- Name
  {b63d7885-08b6-4f0f-a42a-aacd34344a93}, !- Source Object
  3,                                      !- Outlet Port
  {e30d25e8-3ebc-4d0e-b854-d5d690b15499}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9adb6ee9-0b92-4d93-9174-61f55e87ab50}, !- Handle
  Node 193,                               !- Name
  {eaad6f77-a6a3-46fb-9c1c-51c03da494aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eaad6f77-a6a3-46fb-9c1c-51c03da494aa}, !- Handle
  {61d03b2c-e0d0-4276-a5c3-e451aa69cd59}, !- Name
  {e30d25e8-3ebc-4d0e-b854-d5d690b15499}, !- Source Object
  7,                                      !- Outlet Port
  {9adb6ee9-0b92-4d93-9174-61f55e87ab50}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0e0980a-bf9a-4e97-87b7-e3d85cad6fe4}, !- Handle
  Node 194,                               !- Name
  {b2b81abd-78dd-4c26-9e5a-e0b6e9b9cd85}, !- Inlet Port
  {ce6f4a49-0954-4ca1-a1e5-5e10cd48f2fa}; !- Outlet Port

OS:Connection,
  {cacd63ab-6a12-4ab8-abad-2ea25fb2efcb}, !- Handle
  {112ad419-ba5d-4f1f-a401-70a24d3b3793}, !- Name
  {d29c2a2d-9fec-46ee-b696-90486a91a26e}, !- Source Object
  3,                                      !- Outlet Port
  {e30d25e8-3ebc-4d0e-b854-d5d690b15499}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b2b81abd-78dd-4c26-9e5a-e0b6e9b9cd85}, !- Handle
  {90489148-9663-4022-87d3-49267541db9e}, !- Name
  {e30d25e8-3ebc-4d0e-b854-d5d690b15499}, !- Source Object
  5,                                      !- Outlet Port
  {c0e0980a-bf9a-4e97-87b7-e3d85cad6fe4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce6f4a49-0954-4ca1-a1e5-5e10cd48f2fa}, !- Handle
  {6494e21d-99c9-44cf-b1e3-e44891311c5e}, !- Name
  {c0e0980a-bf9a-4e97-87b7-e3d85cad6fe4}, !- Source Object
  3,                                      !- Outlet Port
  {d4ffdce1-df6d-4bb7-a49d-7d486c5c5133}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4aaa72cd-f738-4f9d-9a2a-8a6dd36fb418}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Coil:Heating:Water,
  {2b303850-ce38-4c4f-9d6e-87c65cb6a5c1}, !- Handle
  Basement ZN Rht Coil,                   !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8a57bd5b-d3c9-4922-af8e-a085ad614546}, !- Water Inlet Node Name
  {2410d730-7736-436d-9b1b-ae97219bd768}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {467d2905-7338-4bb9-9cfe-a2ee90966790}, !- Handle
  Node 195,                               !- Name
  {9363e9c8-e393-464d-a8a2-47f48f9603e6}, !- Inlet Port
  {8a57bd5b-d3c9-4922-af8e-a085ad614546}; !- Outlet Port

OS:Connection,
  {9363e9c8-e393-464d-a8a2-47f48f9603e6}, !- Handle
  {27a85e81-59c6-449c-8d7e-f92376b877b6}, !- Name
  {60d3cfc4-907f-453c-9b61-b787ea3c7061}, !- Source Object
  23,                                     !- Outlet Port
  {467d2905-7338-4bb9-9cfe-a2ee90966790}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef25bcab-af4b-4974-a17c-fa859dd5b5f7}, !- Handle
  Node 196,                               !- Name
  {2410d730-7736-436d-9b1b-ae97219bd768}, !- Inlet Port
  {0fde7509-def6-4142-8295-3832ab1bf73e}; !- Outlet Port

OS:Connection,
  {8a57bd5b-d3c9-4922-af8e-a085ad614546}, !- Handle
  {b649be89-cf12-4ebe-8cd7-a87e82e0c05c}, !- Name
  {467d2905-7338-4bb9-9cfe-a2ee90966790}, !- Source Object
  3,                                      !- Outlet Port
  {2b303850-ce38-4c4f-9d6e-87c65cb6a5c1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2410d730-7736-436d-9b1b-ae97219bd768}, !- Handle
  {2a9afdc0-d330-458a-b1f9-5ccc59307bbe}, !- Name
  {2b303850-ce38-4c4f-9d6e-87c65cb6a5c1}, !- Source Object
  6,                                      !- Outlet Port
  {ef25bcab-af4b-4974-a17c-fa859dd5b5f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fde7509-def6-4142-8295-3832ab1bf73e}, !- Handle
  {7877883a-2083-44ee-b736-153b23ba5636}, !- Name
  {ef25bcab-af4b-4974-a17c-fa859dd5b5f7}, !- Source Object
  3,                                      !- Outlet Port
  {541d00a7-e7ad-40a3-b711-cfce64051ae1}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {67ac5b25-4b74-4636-ba58-373ac00a3850}, !- Handle
  Controller Water Coil 16,               !- Name
  {2b303850-ce38-4c4f-9d6e-87c65cb6a5c1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {466666f8-7cab-4a6f-9c8b-5748ceaea261}, !- Handle
  Basement ZN VAV Term,                   !- Name
  {dfeb7690-0398-4baa-86fb-f7640ad411a8}, !- Availability Schedule Name
  {04cc03e0-82e1-4e15-8abf-fb138e835e37}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2b303850-ce38-4c4f-9d6e-87c65cb6a5c1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4a488ffa-2394-46f9-b873-c6502e7b6af3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {32e9128e-b4ee-4c3b-bab4-627165e818c2}, !- Handle
  Node 197,                               !- Name
  {a045d421-cf25-4c6f-bbef-ef78f2d1143e}, !- Inlet Port
  {7b78d59e-8dc2-4415-9b0e-e6267baaa222}; !- Outlet Port

OS:Connection,
  {ad8e3736-4869-417c-9850-5c0f0f5a5c02}, !- Handle
  {9477f89b-8523-445f-ab3c-f18a70782e7f}, !- Name
  {21c0597d-dbb7-4926-8c61-8ccf4d36f40c}, !- Source Object
  3,                                      !- Outlet Port
  {dd6f8be2-c036-466b-9957-5390b3d60d85}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a045d421-cf25-4c6f-bbef-ef78f2d1143e}, !- Handle
  {a6e2d363-85a3-4763-9712-e75150af8a43}, !- Name
  {e4f9064c-038b-4309-8fc2-2f5677e8d663}, !- Source Object
  12,                                     !- Outlet Port
  {32e9128e-b4ee-4c3b-bab4-627165e818c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b78d59e-8dc2-4415-9b0e-e6267baaa222}, !- Handle
  {897ffac8-c4cb-48b8-acd6-1f6a81491056}, !- Name
  {32e9128e-b4ee-4c3b-bab4-627165e818c2}, !- Source Object
  3,                                      !- Outlet Port
  {e20dbb33-09f1-49e2-bb01-778a9f8fa974}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cece8ca9-6a33-4862-a485-5e9189905ef4}, !- Handle
  Node 198,                               !- Name
  {eb5c818a-0931-4b19-b664-71dfb51338ac}, !- Inlet Port
  {04cc03e0-82e1-4e15-8abf-fb138e835e37}; !- Outlet Port

OS:Connection,
  {eb5c818a-0931-4b19-b664-71dfb51338ac}, !- Handle
  {aed736ed-df65-4c28-ba29-981f5c144b95}, !- Name
  {3bc318f4-19c3-4656-9cc2-94ec8ef6a573}, !- Source Object
  3,                                      !- Outlet Port
  {cece8ca9-6a33-4862-a485-5e9189905ef4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04cc03e0-82e1-4e15-8abf-fb138e835e37}, !- Handle
  {3a732bc1-3912-478f-af12-0468230cee1d}, !- Name
  {cece8ca9-6a33-4862-a485-5e9189905ef4}, !- Source Object
  3,                                      !- Outlet Port
  {466666f8-7cab-4a6f-9c8b-5748ceaea261}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a488ffa-2394-46f9-b873-c6502e7b6af3}, !- Handle
  {cedba79a-b4a5-4028-9a39-1f076ed0605b}, !- Name
  {466666f8-7cab-4a6f-9c8b-5748ceaea261}, !- Source Object
  12,                                     !- Outlet Port
  {21c0597d-dbb7-4926-8c61-8ccf4d36f40c}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {6f735b4e-7634-4af4-a52d-01a878555ed5}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {9a267bd5-59e1-4521-87fc-34865beab938}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {b95651d3-15d9-4a07-8072-50371de278ec}, !- Plant Side Inlet Node Name
  {aa7f6147-8748-4aae-8e3b-fdaba2a014fe}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {0496ed61-725e-4421-928c-dfe95d72d8c1}, !- Demand Side Inlet Node Name
  {ee7d1f38-f7a9-4502-b407-aa9610e6372c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {5071aa3e-4e9d-46ff-8c13-af81c1e580cd}, !- Handle
  {6f735b4e-7634-4af4-a52d-01a878555ed5}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {5cb16786-358f-48d6-a27f-199f68dac7df}, !- Handle
  Node 199,                               !- Name
  {b95651d3-15d9-4a07-8072-50371de278ec}, !- Inlet Port
  {ec34c8fa-0c1a-48e1-a55b-ed7bdad753bb}; !- Outlet Port

OS:Node,
  {9a267bd5-59e1-4521-87fc-34865beab938}, !- Handle
  Node 200,                               !- Name
  {757bb345-f283-4595-bd7f-4ab2034dd226}, !- Inlet Port
  {aa7f6147-8748-4aae-8e3b-fdaba2a014fe}; !- Outlet Port

OS:Node,
  {63ef07a4-3659-4a42-aa69-0f29f8d2ed84}, !- Handle
  Node 201,                               !- Name
  {03c983a1-0a91-49eb-a15d-d8a242716a17}, !- Inlet Port
  {e056a3de-3496-4490-95b7-b9599c7d43fb}; !- Outlet Port

OS:Connector:Mixer,
  {7431d91c-01bc-447f-a9e6-19579732f6c9}, !- Handle
  Connector Mixer 7,                      !- Name
  {5d18ec1e-45e0-41c7-8022-0864fab016bc}, !- Outlet Branch Name
  {458ba7cc-9424-4360-b853-f2a4adfffc77}, !- Inlet Branch Name 1
  {5beaafdd-f086-4a20-a4d7-00881ced92f0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {07c8fcd0-d588-45bf-a866-1b380a6bd9d3}, !- Handle
  Connector Splitter 7,                   !- Name
  {22583ed9-f76e-43bd-a84e-d7b72ba4456a}, !- Inlet Branch Name
  {03c983a1-0a91-49eb-a15d-d8a242716a17}, !- Outlet Branch Name 1
  {c2f7e3eb-213b-4736-861d-2183d8ba23dd}; !- Outlet Branch Name 2

OS:Connection,
  {b95651d3-15d9-4a07-8072-50371de278ec}, !- Handle
  {449c2940-7e29-4d9a-8a3d-078b448f7a60}, !- Name
  {6f735b4e-7634-4af4-a52d-01a878555ed5}, !- Source Object
  13,                                     !- Outlet Port
  {5cb16786-358f-48d6-a27f-199f68dac7df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03c983a1-0a91-49eb-a15d-d8a242716a17}, !- Handle
  {96ec19a6-e366-4d22-8194-b9108fcb589f}, !- Name
  {07c8fcd0-d588-45bf-a866-1b380a6bd9d3}, !- Source Object
  3,                                      !- Outlet Port
  {63ef07a4-3659-4a42-aa69-0f29f8d2ed84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa7f6147-8748-4aae-8e3b-fdaba2a014fe}, !- Handle
  {7fb8489e-5974-439f-ad53-46f72c9e84fe}, !- Name
  {9a267bd5-59e1-4521-87fc-34865beab938}, !- Source Object
  3,                                      !- Outlet Port
  {6f735b4e-7634-4af4-a52d-01a878555ed5}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {42435502-8957-49ff-bf27-45e3abb5d74b}, !- Handle
  Node 202,                               !- Name
  {0496ed61-725e-4421-928c-dfe95d72d8c1}, !- Inlet Port
  {0ddd4da9-3031-42a4-9a39-52b952743de6}; !- Outlet Port

OS:Node,
  {e0c04b8a-c993-41c2-b167-5925deae31e9}, !- Handle
  Node 203,                               !- Name
  {761c22f0-2ec8-4fdf-b57a-01a22b81e4cd}, !- Inlet Port
  {ee7d1f38-f7a9-4502-b407-aa9610e6372c}; !- Outlet Port

OS:Node,
  {1a7bbd21-f374-4e1b-bb6d-75a15f7b7aef}, !- Handle
  Node 204,                               !- Name
  {0fe63b46-2f42-40c5-92ed-9f2af6b69c95}, !- Inlet Port
  {ab1fac04-1366-4461-aae1-d026fa0ba41a}; !- Outlet Port

OS:Connector:Mixer,
  {b3911d36-e759-42e1-8b9b-605dfb54dd6d}, !- Handle
  Connector Mixer 8,                      !- Name
  {f8404a1f-62f3-4160-a342-934783a3539a}, !- Outlet Branch Name
  {0c88c293-ae59-4803-8d46-d667615cbc3c}, !- Inlet Branch Name 1
  {49377641-92d9-479e-8f6f-2297e71c22e4}, !- Inlet Branch Name 2
  {cbfd8811-ad54-4ab5-bb0f-dac211dcf55b}, !- Inlet Branch Name 3
  {d1feb572-159b-472e-9d90-655731249ac9}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {bd568c60-ff4f-4a06-bc72-f631547f815a}, !- Handle
  Connector Splitter 8,                   !- Name
  {bbe513d5-570e-4963-aacd-a7f5caae2928}, !- Inlet Branch Name
  {0fe63b46-2f42-40c5-92ed-9f2af6b69c95}, !- Outlet Branch Name 1
  {77c3d8ca-9fb0-4032-b5d3-f1ef87627837}, !- Outlet Branch Name 2
  {0e04e290-6a5d-4571-8336-260748d25dbb}, !- Outlet Branch Name 3
  {797d5921-8658-4b5e-a4c9-4cbc4b8a8004}; !- Outlet Branch Name 4

OS:Connection,
  {0496ed61-725e-4421-928c-dfe95d72d8c1}, !- Handle
  {540c6c92-f52a-4eb6-9648-f66f87245b3d}, !- Name
  {6f735b4e-7634-4af4-a52d-01a878555ed5}, !- Source Object
  16,                                     !- Outlet Port
  {42435502-8957-49ff-bf27-45e3abb5d74b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fe63b46-2f42-40c5-92ed-9f2af6b69c95}, !- Handle
  {08092443-064c-4b2f-965a-4c3b1b029bef}, !- Name
  {bd568c60-ff4f-4a06-bc72-f631547f815a}, !- Source Object
  3,                                      !- Outlet Port
  {1a7bbd21-f374-4e1b-bb6d-75a15f7b7aef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee7d1f38-f7a9-4502-b407-aa9610e6372c}, !- Handle
  {7758fb37-6dd5-4f3f-af86-8288752183c1}, !- Name
  {e0c04b8a-c993-41c2-b167-5925deae31e9}, !- Source Object
  3,                                      !- Outlet Port
  {6f735b4e-7634-4af4-a52d-01a878555ed5}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {c9649ed5-7903-4263-a114-dc6a1ab8e4a5}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {94a3e3c1-6de4-4149-b1a9-1e499ea7b52f}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {c9649ed5-7903-4263-a114-dc6a1ab8e4a5}, !- Schedule Type Limits Name
  {1e626c06-6008-4e8f-88d5-7eca74f72826}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e626c06-6008-4e8f-88d5-7eca74f72826}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {c9649ed5-7903-4263-a114-dc6a1ab8e4a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {dd71fa7e-6359-48c3-8a4b-3476ef66251d}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {94a3e3c1-6de4-4149-b1a9-1e499ea7b52f}, !- Schedule Name
  {9a267bd5-59e1-4521-87fc-34865beab938}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {e7b585ee-c68b-4433-8aed-c2d2dc936477}, !- Handle
  Service Water Loop Pump,                !- Name
  {ec34c8fa-0c1a-48e1-a55b-ed7bdad753bb}, !- Inlet Node Name
  {ef9da308-efb4-4707-aa69-edef48bf8649}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {885c3b1c-3b0b-427c-9422-0608aa34a64f}, !- Handle
  Node 205,                               !- Name
  {ef9da308-efb4-4707-aa69-edef48bf8649}, !- Inlet Port
  {22583ed9-f76e-43bd-a84e-d7b72ba4456a}; !- Outlet Port

OS:Connection,
  {ec34c8fa-0c1a-48e1-a55b-ed7bdad753bb}, !- Handle
  {e1660701-d75c-4513-a085-e4c6b9fa661f}, !- Name
  {5cb16786-358f-48d6-a27f-199f68dac7df}, !- Source Object
  3,                                      !- Outlet Port
  {e7b585ee-c68b-4433-8aed-c2d2dc936477}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef9da308-efb4-4707-aa69-edef48bf8649}, !- Handle
  {6300ea91-62a8-4eab-9449-2a11a0efe39f}, !- Name
  {e7b585ee-c68b-4433-8aed-c2d2dc936477}, !- Source Object
  3,                                      !- Outlet Port
  {885c3b1c-3b0b-427c-9422-0608aa34a64f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22583ed9-f76e-43bd-a84e-d7b72ba4456a}, !- Handle
  {4c8e6b23-4af1-4009-913c-c2e776b77fce}, !- Name
  {885c3b1c-3b0b-427c-9422-0608aa34a64f}, !- Source Object
  3,                                      !- Outlet Port
  {07c8fcd0-d588-45bf-a866-1b380a6bd9d3}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {4ecc227a-f152-4126-9916-d417f67c8593}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {ac69db02-78c5-4afd-99a6-2e37025f200a}, !- Handle
  200.0gal Natural Gas Water Heater - 2883kBtu/hr 0.78 Therm Eff, !- Name
  0.75708235679397,                       !- Tank Volume {m3}
  {94a3e3c1-6de4-4149-b1a9-1e499ea7b52f}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  844999.800713691,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  19.9991698285524,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  19.9991698285524,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {458be4f4-eb5a-460c-bd54-e104b2c1f35d}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.9979925221447,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.9979925221447,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {e056a3de-3496-4490-95b7-b9599c7d43fb}, !- Use Side Inlet Node Name
  {c69c2811-71f6-4f49-a2ad-7fab11ad38d3}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {2aef6aa5-0a2a-444a-a3bc-761359a7b851}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {3c5376cb-82c8-45d7-a064-9196fd47fbb7}, !- Schedule Type Limits Name
  {890799bd-72d8-4e5f-99f2-d519bdd1ea15}; !- Default Day Schedule Name

OS:Schedule:Day,
  {890799bd-72d8-4e5f-99f2-d519bdd1ea15}, !- Handle
  Schedule Day 19,                        !- Name
  {3c5376cb-82c8-45d7-a064-9196fd47fbb7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {3e95d37b-b8c8-4368-9383-a7c0ef547075}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {3c5376cb-82c8-45d7-a064-9196fd47fbb7}, !- Schedule Type Limits Name
  {e36e48fe-d557-4d1d-a0f9-1df74b1e9175}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e36e48fe-d557-4d1d-a0f9-1df74b1e9175}, !- Handle
  Schedule Day 20,                        !- Name
  {3c5376cb-82c8-45d7-a064-9196fd47fbb7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {458be4f4-eb5a-460c-bd54-e104b2c1f35d}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {4ecc227a-f152-4126-9916-d417f67c8593}, !- Schedule Type Limits Name
  {245c86c9-7951-41b8-8a22-6e9626d886a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {245c86c9-7951-41b8-8a22-6e9626d886a1}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {4ecc227a-f152-4126-9916-d417f67c8593}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {30887504-e679-4db2-a310-f94f16013bf9}, !- Handle
  Node 206,                               !- Name
  {c69c2811-71f6-4f49-a2ad-7fab11ad38d3}, !- Inlet Port
  {458ba7cc-9424-4360-b853-f2a4adfffc77}; !- Outlet Port

OS:Connection,
  {e056a3de-3496-4490-95b7-b9599c7d43fb}, !- Handle
  {f30e7363-7fd2-40ba-959c-cf1387a9d9b8}, !- Name
  {63ef07a4-3659-4a42-aa69-0f29f8d2ed84}, !- Source Object
  3,                                      !- Outlet Port
  {ac69db02-78c5-4afd-99a6-2e37025f200a}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {c69c2811-71f6-4f49-a2ad-7fab11ad38d3}, !- Handle
  {6fafd657-46f5-4455-b084-3d2bef9b64dc}, !- Name
  {ac69db02-78c5-4afd-99a6-2e37025f200a}, !- Source Object
  32,                                     !- Outlet Port
  {30887504-e679-4db2-a310-f94f16013bf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {458ba7cc-9424-4360-b853-f2a4adfffc77}, !- Handle
  {72adb070-b906-4154-97b7-decf8761a631}, !- Name
  {30887504-e679-4db2-a310-f94f16013bf9}, !- Source Object
  3,                                      !- Outlet Port
  {7431d91c-01bc-447f-a9e6-19579732f6c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2600a547-3e17-4d78-ba02-8dd37bf5f273}, !- Handle
  Pipe Adiabatic 16,                      !- Name
  {f7e99278-9345-41b3-9851-831d7d5e63ec}, !- Inlet Node Name
  {452e4f89-781a-4294-bb66-be94023f6329}; !- Outlet Node Name

OS:Node,
  {088f4ab3-259e-4c82-91db-5ed9e663e671}, !- Handle
  Node 207,                               !- Name
  {c2f7e3eb-213b-4736-861d-2183d8ba23dd}, !- Inlet Port
  {f7e99278-9345-41b3-9851-831d7d5e63ec}; !- Outlet Port

OS:Connection,
  {c2f7e3eb-213b-4736-861d-2183d8ba23dd}, !- Handle
  {963bc744-5a7e-4733-85a5-5d831fecd822}, !- Name
  {07c8fcd0-d588-45bf-a866-1b380a6bd9d3}, !- Source Object
  4,                                      !- Outlet Port
  {088f4ab3-259e-4c82-91db-5ed9e663e671}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e059ae84-d4b4-4db0-96a0-5877cc144ba8}, !- Handle
  Node 208,                               !- Name
  {452e4f89-781a-4294-bb66-be94023f6329}, !- Inlet Port
  {5beaafdd-f086-4a20-a4d7-00881ced92f0}; !- Outlet Port

OS:Connection,
  {f7e99278-9345-41b3-9851-831d7d5e63ec}, !- Handle
  {f44748e2-1afd-4c66-9fe5-2f1bb28b03c1}, !- Name
  {088f4ab3-259e-4c82-91db-5ed9e663e671}, !- Source Object
  3,                                      !- Outlet Port
  {2600a547-3e17-4d78-ba02-8dd37bf5f273}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {452e4f89-781a-4294-bb66-be94023f6329}, !- Handle
  {28f21e84-5f09-448e-9018-4968ddb8ecdf}, !- Name
  {2600a547-3e17-4d78-ba02-8dd37bf5f273}, !- Source Object
  3,                                      !- Outlet Port
  {e059ae84-d4b4-4db0-96a0-5877cc144ba8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5beaafdd-f086-4a20-a4d7-00881ced92f0}, !- Handle
  {a66c61c4-c472-4ea3-94b2-9756616567aa}, !- Name
  {e059ae84-d4b4-4db0-96a0-5877cc144ba8}, !- Source Object
  3,                                      !- Outlet Port
  {7431d91c-01bc-447f-a9e6-19579732f6c9}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ed8f467e-bca3-4a1a-9b80-d721597bfb43}, !- Handle
  Pipe Adiabatic 17,                      !- Name
  {ab1fac04-1366-4461-aae1-d026fa0ba41a}, !- Inlet Node Name
  {330e05f3-3d7f-4fc3-bfcc-41616700b386}; !- Outlet Node Name

OS:Node,
  {4946cd85-7666-4973-b9cd-145cf1a5e989}, !- Handle
  Node 209,                               !- Name
  {330e05f3-3d7f-4fc3-bfcc-41616700b386}, !- Inlet Port
  {0c88c293-ae59-4803-8d46-d667615cbc3c}; !- Outlet Port

OS:Connection,
  {ab1fac04-1366-4461-aae1-d026fa0ba41a}, !- Handle
  {c6c148e5-4951-4e9b-821d-eaafbae9f347}, !- Name
  {1a7bbd21-f374-4e1b-bb6d-75a15f7b7aef}, !- Source Object
  3,                                      !- Outlet Port
  {ed8f467e-bca3-4a1a-9b80-d721597bfb43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {330e05f3-3d7f-4fc3-bfcc-41616700b386}, !- Handle
  {13d1bb93-8426-4747-be2e-cb4fadccdb59}, !- Name
  {ed8f467e-bca3-4a1a-9b80-d721597bfb43}, !- Source Object
  3,                                      !- Outlet Port
  {4946cd85-7666-4973-b9cd-145cf1a5e989}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c88c293-ae59-4803-8d46-d667615cbc3c}, !- Handle
  {507707ab-0bd0-4005-bad9-a1589cac9010}, !- Name
  {4946cd85-7666-4973-b9cd-145cf1a5e989}, !- Source Object
  3,                                      !- Outlet Port
  {b3911d36-e759-42e1-8b9b-605dfb54dd6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e5b9b776-e09e-4f75-8a18-51dc0d4d1110}, !- Handle
  Pipe Adiabatic 18,                      !- Name
  {86e89d4a-bd68-4a0a-903e-e9fe415e8724}, !- Inlet Node Name
  {757bb345-f283-4595-bd7f-4ab2034dd226}; !- Outlet Node Name

OS:Node,
  {dba5bf2c-6098-4d9d-8d1a-8e035b80f9bc}, !- Handle
  Node 210,                               !- Name
  {5d18ec1e-45e0-41c7-8022-0864fab016bc}, !- Inlet Port
  {86e89d4a-bd68-4a0a-903e-e9fe415e8724}; !- Outlet Port

OS:Connection,
  {5d18ec1e-45e0-41c7-8022-0864fab016bc}, !- Handle
  {ada486e0-9420-48d3-bb94-d05ee78cb6db}, !- Name
  {7431d91c-01bc-447f-a9e6-19579732f6c9}, !- Source Object
  2,                                      !- Outlet Port
  {dba5bf2c-6098-4d9d-8d1a-8e035b80f9bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86e89d4a-bd68-4a0a-903e-e9fe415e8724}, !- Handle
  {02ef4749-6c4a-460d-8292-52d1aeb9b1c3}, !- Name
  {dba5bf2c-6098-4d9d-8d1a-8e035b80f9bc}, !- Source Object
  3,                                      !- Outlet Port
  {e5b9b776-e09e-4f75-8a18-51dc0d4d1110}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {757bb345-f283-4595-bd7f-4ab2034dd226}, !- Handle
  {06d796c9-462a-4ed5-8b6d-d45fe8375962}, !- Name
  {e5b9b776-e09e-4f75-8a18-51dc0d4d1110}, !- Source Object
  3,                                      !- Outlet Port
  {9a267bd5-59e1-4521-87fc-34865beab938}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ba822fef-d931-42ab-9e35-a1bcab357636}, !- Handle
  Pipe Adiabatic 19,                      !- Name
  {0ddd4da9-3031-42a4-9a39-52b952743de6}, !- Inlet Node Name
  {ba12f9b8-fd4b-43d5-8c61-65da324b4b0e}; !- Outlet Node Name

OS:Node,
  {42b1c7e2-a2bb-45d7-be76-f455c4c31bb8}, !- Handle
  Node 211,                               !- Name
  {ba12f9b8-fd4b-43d5-8c61-65da324b4b0e}, !- Inlet Port
  {bbe513d5-570e-4963-aacd-a7f5caae2928}; !- Outlet Port

OS:Connection,
  {0ddd4da9-3031-42a4-9a39-52b952743de6}, !- Handle
  {267c57bb-860a-4d05-86c7-1ab0dbb32346}, !- Name
  {42435502-8957-49ff-bf27-45e3abb5d74b}, !- Source Object
  3,                                      !- Outlet Port
  {ba822fef-d931-42ab-9e35-a1bcab357636}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba12f9b8-fd4b-43d5-8c61-65da324b4b0e}, !- Handle
  {c73692ee-185d-4505-8969-df0ff0f4d94d}, !- Name
  {ba822fef-d931-42ab-9e35-a1bcab357636}, !- Source Object
  3,                                      !- Outlet Port
  {42b1c7e2-a2bb-45d7-be76-f455c4c31bb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbe513d5-570e-4963-aacd-a7f5caae2928}, !- Handle
  {98df2a59-c83f-4081-b7f6-4c01a0d176bc}, !- Name
  {42b1c7e2-a2bb-45d7-be76-f455c4c31bb8}, !- Source Object
  3,                                      !- Outlet Port
  {bd568c60-ff4f-4a06-bc72-f631547f815a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e0dcf7e3-764f-4b64-a0b5-3290e5b3f1df}, !- Handle
  Pipe Adiabatic 20,                      !- Name
  {aa9ced20-0773-4789-acea-f30efb8d6313}, !- Inlet Node Name
  {761c22f0-2ec8-4fdf-b57a-01a22b81e4cd}; !- Outlet Node Name

OS:Node,
  {282c3b32-366c-4d4f-9a8a-aff281c5fa80}, !- Handle
  Node 212,                               !- Name
  {f8404a1f-62f3-4160-a342-934783a3539a}, !- Inlet Port
  {aa9ced20-0773-4789-acea-f30efb8d6313}; !- Outlet Port

OS:Connection,
  {f8404a1f-62f3-4160-a342-934783a3539a}, !- Handle
  {55bfe965-3b7b-47f7-b05b-654ad5708ea1}, !- Name
  {b3911d36-e759-42e1-8b9b-605dfb54dd6d}, !- Source Object
  2,                                      !- Outlet Port
  {282c3b32-366c-4d4f-9a8a-aff281c5fa80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa9ced20-0773-4789-acea-f30efb8d6313}, !- Handle
  {5d709e9a-dd04-47a2-8c93-b7558da20399}, !- Name
  {282c3b32-366c-4d4f-9a8a-aff281c5fa80}, !- Source Object
  3,                                      !- Outlet Port
  {e0dcf7e3-764f-4b64-a0b5-3290e5b3f1df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {761c22f0-2ec8-4fdf-b57a-01a22b81e4cd}, !- Handle
  {55508210-0e62-4202-8da7-298a856c2cfa}, !- Name
  {e0dcf7e3-764f-4b64-a0b5-3290e5b3f1df}, !- Source Object
  3,                                      !- Outlet Port
  {e0c04b8a-c993-41c2-b167-5925deae31e9}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c62867ae-fcc3-4a11-9ea0-d253bbfc8f74}, !- Handle
  Water Use Connections 1,                !- Name
  {1851dc9c-4702-4207-a382-e08c300de924}, !- Inlet Node Name
  {aee99936-cd32-4bba-b465-50ac1b2d968f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b44ee9e4-58c0-4acf-86c7-b674f06d29e0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cc8e77bd-d956-4469-9d40-e2f920eb513c}, !- Handle
  Main Service Water Use Def 0.36gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.23970197218216e-05,                   !- Peak Flow Rate {m3/s}
  {caaf55f7-4807-40ff-b388-ef0e094bd26d}, !- Target Temperature Schedule Name
  {5ca7f371-2b50-4f31-a829-8fd9c3a95317}, !- Sensible Fraction Schedule Name
  {7f3ee44c-ee50-4c1d-beb0-7ef28bb05687}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5ca7f371-2b50-4f31-a829-8fd9c3a95317}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  ,                                       !- Schedule Type Limits Name
  {0dc12a75-9e50-48b5-84ec-94e9758a076c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0dc12a75-9e50-48b5-84ec-94e9758a076c}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7f3ee44c-ee50-4c1d-beb0-7ef28bb05687}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {e4b87a7f-803b-4406-b48c-10598ca6bd2c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e4b87a7f-803b-4406-b48c-10598ca6bd2c}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {caaf55f7-4807-40ff-b388-ef0e094bd26d}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  ,                                       !- Schedule Type Limits Name
  {129506ed-8313-4a73-bd0e-b7b79c7229cd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {129506ed-8313-4a73-bd0e-b7b79c7229cd}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {b44ee9e4-58c0-4acf-86c7-b674f06d29e0}, !- Handle
  Core_bottom Service Water Use 0.36gal/min, !- Name
  {cc8e77bd-d956-4469-9d40-e2f920eb513c}, !- Water Use Equipment Definition Name
  {4373e72d-0b88-4934-b120-3695c11d6920}, !- Space Name
  {661e2205-c365-4429-92a0-307ed05866cc}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {661e2205-c365-4429-92a0-307ed05866cc}, !- Handle
  OfficeLarge BLDG_SWH_SCH,               !- Name
  {7a9c52e8-9266-4e71-9ef6-f982bf6581f2}, !- Schedule Type Limits Name
  {705308b4-533a-4f2d-8f33-7ba868139308}, !- Default Day Schedule Name
  {1c1d8d59-d6c1-407b-8042-262f5ac8358b}, !- Summer Design Day Schedule Name
  {229ecf3e-59b0-4f69-8301-ab7d01e7b38b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {705308b4-533a-4f2d-8f33-7ba868139308}, !- Handle
  OfficeLarge BLDG_SWH_SCH Default,       !- Name
  {7a9c52e8-9266-4e71-9ef6-f982bf6581f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.06,                                   !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.09,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.06,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.07,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.04;                                   !- Value Until Time 9

OS:Schedule:Day,
  {d4fedbf0-573f-4e97-bcaf-d11cbce8b8c3}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1c1d8d59-d6c1-407b-8042-262f5ac8358b}, !- Handle
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- Name
  {7a9c52e8-9266-4e71-9ef6-f982bf6581f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {3528a51c-ca81-460c-b62b-3878c86e54b7}, !- Handle
  Schedule Rule 18,                       !- Name
  {661e2205-c365-4429-92a0-307ed05866cc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {24c85e21-14ce-4fdd-9329-4d1ce0e3e149}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {24c85e21-14ce-4fdd-9329-4d1ce0e3e149}, !- Handle
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {7a9c52e8-9266-4e71-9ef6-f982bf6581f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {719ce7ca-112e-483b-9247-64a655267e11}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {229ecf3e-59b0-4f69-8301-ab7d01e7b38b}, !- Handle
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- Name
  {7a9c52e8-9266-4e71-9ef6-f982bf6581f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {6a9aa54b-ae5a-49c0-9db1-83a5ff2b850b}, !- Handle
  Schedule Rule 19,                       !- Name
  {661e2205-c365-4429-92a0-307ed05866cc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4edd6b79-3701-4fb5-8fb4-cd971fefae86}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4edd6b79-3701-4fb5-8fb4-cd971fefae86}, !- Handle
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {7a9c52e8-9266-4e71-9ef6-f982bf6581f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Node,
  {a6b1c2fa-56a7-45b9-988d-5b83023a727e}, !- Handle
  Node 213,                               !- Name
  {77c3d8ca-9fb0-4032-b5d3-f1ef87627837}, !- Inlet Port
  {1851dc9c-4702-4207-a382-e08c300de924}; !- Outlet Port

OS:Connection,
  {77c3d8ca-9fb0-4032-b5d3-f1ef87627837}, !- Handle
  {ceed22d8-7e72-4c4e-8fff-98059cc31309}, !- Name
  {bd568c60-ff4f-4a06-bc72-f631547f815a}, !- Source Object
  4,                                      !- Outlet Port
  {a6b1c2fa-56a7-45b9-988d-5b83023a727e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d11f3bb8-4d4b-41f9-9727-383d0cfab06b}, !- Handle
  Node 214,                               !- Name
  {aee99936-cd32-4bba-b465-50ac1b2d968f}, !- Inlet Port
  {49377641-92d9-479e-8f6f-2297e71c22e4}; !- Outlet Port

OS:Connection,
  {1851dc9c-4702-4207-a382-e08c300de924}, !- Handle
  {87111b15-365c-4a07-84b7-ceef4cb3141f}, !- Name
  {a6b1c2fa-56a7-45b9-988d-5b83023a727e}, !- Source Object
  3,                                      !- Outlet Port
  {c62867ae-fcc3-4a11-9ea0-d253bbfc8f74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aee99936-cd32-4bba-b465-50ac1b2d968f}, !- Handle
  {409cae8d-6685-42d9-a8dd-409701658ff9}, !- Name
  {c62867ae-fcc3-4a11-9ea0-d253bbfc8f74}, !- Source Object
  3,                                      !- Outlet Port
  {d11f3bb8-4d4b-41f9-9727-383d0cfab06b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49377641-92d9-479e-8f6f-2297e71c22e4}, !- Handle
  {474564c6-d1b7-43c6-bacf-3d2b663e209f}, !- Name
  {d11f3bb8-4d4b-41f9-9727-383d0cfab06b}, !- Source Object
  3,                                      !- Outlet Port
  {b3911d36-e759-42e1-8b9b-605dfb54dd6d}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {bdfa7223-1507-48fe-be5d-24f673b0a964}, !- Handle
  Water Use Connections 2,                !- Name
  {6511dc7e-4fdb-427b-9853-83be6939a5eb}, !- Inlet Node Name
  {5e8d80a9-fc97-4f76-a66b-57c55f7884b8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {79684ee4-bc1e-4e84-80dc-699b2fbdfb9e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0e20af9f-ca70-48fa-8265-3a1260af056a}, !- Handle
  Main Service Water Use Def 0.36gal/min 1, !- Name
  ,                                       !- End-Use Subcategory
  2.23970197218216e-05,                   !- Peak Flow Rate {m3/s}
  {ea62ab36-611f-4692-aae3-9fd4612e1054}, !- Target Temperature Schedule Name
  {b1ee09eb-b7f5-40fe-aa7d-4fb94f6ccc46}, !- Sensible Fraction Schedule Name
  {ef85e85d-36de-4e11-8b29-4c899417b67b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b1ee09eb-b7f5-40fe-aa7d-4fb94f6ccc46}, !- Handle
  Fraction Sensible - 0.2 1,              !- Name
  ,                                       !- Schedule Type Limits Name
  {e14803fb-2975-44be-a5d8-b2a5233e6f8d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e14803fb-2975-44be-a5d8-b2a5233e6f8d}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ef85e85d-36de-4e11-8b29-4c899417b67b}, !- Handle
  Fraction Latent - 0.05 1,               !- Name
  ,                                       !- Schedule Type Limits Name
  {82670e9d-b072-48db-a8f4-d176e05ef4e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {82670e9d-b072-48db-a8f4-d176e05ef4e3}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ea62ab36-611f-4692-aae3-9fd4612e1054}, !- Handle
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  ,                                       !- Schedule Type Limits Name
  {c57550c7-3c4e-4c6f-89a1-2e2c9dced2a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c57550c7-3c4e-4c6f-89a1-2e2c9dced2a6}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {79684ee4-bc1e-4e84-80dc-699b2fbdfb9e}, !- Handle
  Core_mid Service Water Use 0.36gal/min, !- Name
  {0e20af9f-ca70-48fa-8265-3a1260af056a}, !- Water Use Equipment Definition Name
  {7c76989e-d00b-412b-912f-85d3b74b7752}, !- Space Name
  {661e2205-c365-4429-92a0-307ed05866cc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a4dfa80b-2006-40e1-99b3-9853c8611ee2}, !- Handle
  Node 215,                               !- Name
  {0e04e290-6a5d-4571-8336-260748d25dbb}, !- Inlet Port
  {6511dc7e-4fdb-427b-9853-83be6939a5eb}; !- Outlet Port

OS:Connection,
  {0e04e290-6a5d-4571-8336-260748d25dbb}, !- Handle
  {5ed537cd-cf31-4ba6-8e1e-102fbbcd8190}, !- Name
  {bd568c60-ff4f-4a06-bc72-f631547f815a}, !- Source Object
  5,                                      !- Outlet Port
  {a4dfa80b-2006-40e1-99b3-9853c8611ee2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bcd6d783-c44b-4775-bafc-9744e83d2210}, !- Handle
  Node 216,                               !- Name
  {5e8d80a9-fc97-4f76-a66b-57c55f7884b8}, !- Inlet Port
  {cbfd8811-ad54-4ab5-bb0f-dac211dcf55b}; !- Outlet Port

OS:Connection,
  {6511dc7e-4fdb-427b-9853-83be6939a5eb}, !- Handle
  {4591686d-fefb-4fde-b6b9-fa61fb16acb4}, !- Name
  {a4dfa80b-2006-40e1-99b3-9853c8611ee2}, !- Source Object
  3,                                      !- Outlet Port
  {bdfa7223-1507-48fe-be5d-24f673b0a964}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e8d80a9-fc97-4f76-a66b-57c55f7884b8}, !- Handle
  {56737261-ead9-42f4-84f3-6eb5c10c753f}, !- Name
  {bdfa7223-1507-48fe-be5d-24f673b0a964}, !- Source Object
  3,                                      !- Outlet Port
  {bcd6d783-c44b-4775-bafc-9744e83d2210}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbfd8811-ad54-4ab5-bb0f-dac211dcf55b}, !- Handle
  {d808e15d-4370-48c0-bb33-e4cb4c1ee264}, !- Name
  {bcd6d783-c44b-4775-bafc-9744e83d2210}, !- Source Object
  3,                                      !- Outlet Port
  {b3911d36-e759-42e1-8b9b-605dfb54dd6d}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {212b3bda-7078-48b5-a94e-c65d7b18c1d8}, !- Handle
  Water Use Connections 3,                !- Name
  {55641c6f-285a-490b-afa2-0df34f947fc6}, !- Inlet Node Name
  {adf2c845-0649-4443-8bd0-dd54414bcae2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {97ac807a-e8c4-4b63-900c-9b42d33e6e2a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fc3a06c3-5537-488b-ac48-1fb68bf12963}, !- Handle
  Main Service Water Use Def 0.36gal/min 2, !- Name
  ,                                       !- End-Use Subcategory
  2.23970197218216e-05,                   !- Peak Flow Rate {m3/s}
  {5c47d0a0-1fa5-4e49-8d06-788ecf5dfc1e}, !- Target Temperature Schedule Name
  {ae011f78-4389-4440-acd0-f9c6ebccf9fa}, !- Sensible Fraction Schedule Name
  {4b03812b-7af8-4099-9fd8-41f7c88dbe33}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ae011f78-4389-4440-acd0-f9c6ebccf9fa}, !- Handle
  Fraction Sensible - 0.2 2,              !- Name
  ,                                       !- Schedule Type Limits Name
  {35a01524-99c2-4f8f-a92d-e3b5e9e065cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {35a01524-99c2-4f8f-a92d-e3b5e9e065cf}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4b03812b-7af8-4099-9fd8-41f7c88dbe33}, !- Handle
  Fraction Latent - 0.05 2,               !- Name
  ,                                       !- Schedule Type Limits Name
  {440bd630-25ed-4193-86fe-c190b9a281ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {440bd630-25ed-4193-86fe-c190b9a281ed}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5c47d0a0-1fa5-4e49-8d06-788ecf5dfc1e}, !- Handle
  Mixed Water At Faucet Temp - 140F 2,    !- Name
  ,                                       !- Schedule Type Limits Name
  {64e8148b-58b1-45dd-9c35-c7c31016b84c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {64e8148b-58b1-45dd-9c35-c7c31016b84c}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {97ac807a-e8c4-4b63-900c-9b42d33e6e2a}, !- Handle
  Core_top Service Water Use 0.36gal/min, !- Name
  {fc3a06c3-5537-488b-ac48-1fb68bf12963}, !- Water Use Equipment Definition Name
  {db10faab-609a-4506-8b8c-17c5ceb47b3b}, !- Space Name
  {661e2205-c365-4429-92a0-307ed05866cc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c7436458-c2b8-42e6-94c9-9c34c0a86628}, !- Handle
  Node 217,                               !- Name
  {797d5921-8658-4b5e-a4c9-4cbc4b8a8004}, !- Inlet Port
  {55641c6f-285a-490b-afa2-0df34f947fc6}; !- Outlet Port

OS:Connection,
  {797d5921-8658-4b5e-a4c9-4cbc4b8a8004}, !- Handle
  {989b48aa-f6e7-4d62-bca7-9303d94dace0}, !- Name
  {bd568c60-ff4f-4a06-bc72-f631547f815a}, !- Source Object
  6,                                      !- Outlet Port
  {c7436458-c2b8-42e6-94c9-9c34c0a86628}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e90132e-ed9a-41b2-a8f9-624b114e8ed7}, !- Handle
  Node 218,                               !- Name
  {adf2c845-0649-4443-8bd0-dd54414bcae2}, !- Inlet Port
  {d1feb572-159b-472e-9d90-655731249ac9}; !- Outlet Port

OS:Connection,
  {55641c6f-285a-490b-afa2-0df34f947fc6}, !- Handle
  {0aec76fd-c0a5-4102-b56b-67e790bb719a}, !- Name
  {c7436458-c2b8-42e6-94c9-9c34c0a86628}, !- Source Object
  3,                                      !- Outlet Port
  {212b3bda-7078-48b5-a94e-c65d7b18c1d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adf2c845-0649-4443-8bd0-dd54414bcae2}, !- Handle
  {ba3dbac5-915c-4d95-b0d5-69b040f5f852}, !- Name
  {212b3bda-7078-48b5-a94e-c65d7b18c1d8}, !- Source Object
  3,                                      !- Outlet Port
  {5e90132e-ed9a-41b2-a8f9-624b114e8ed7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1feb572-159b-472e-9d90-655731249ac9}, !- Handle
  {388f05ef-0d21-4adc-8bb5-87b7b3f3fd53}, !- Name
  {5e90132e-ed9a-41b2-a8f9-624b114e8ed7}, !- Source Object
  3,                                      !- Outlet Port
  {b3911d36-e759-42e1-8b9b-605dfb54dd6d}, !- Target Object
  6;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {c2ef6416-e84f-42fb-b511-0856d98e9035}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  61595;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {5d362755-f40c-4a0e-b21a-dcddde8f91ed}, !- Handle
  Always On,                              !- Name
  {7a9c52e8-9266-4e71-9ef6-f982bf6581f2}, !- Schedule Type Limits Name
  {4752beee-8e9f-4c09-8412-1ad0c1ca6259}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4752beee-8e9f-4c09-8412-1ad0c1ca6259}, !- Handle
  Always On Default,                      !- Name
  {7a9c52e8-9266-4e71-9ef6-f982bf6581f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {145cb54b-41dd-4262-ba09-ade53241a23b}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {c2ef6416-e84f-42fb-b511-0856d98e9035}, !- Exterior Lights Definition Name
  {5d362755-f40c-4a0e-b21a-dcddde8f91ed}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:Exterior:Lights:Definition,
  {137d5cfc-a54f-4ecf-b7a4-ec3cb3137670}, !- Handle
  Fuel equipment 1 Def,                   !- Name
  244443;                                 !- Design Level {W}

OS:Schedule:Ruleset,
  {7db0ca3a-2e03-4263-885c-66fedf96f8c7}, !- Handle
  Large Office BLDG ELEVATORS,            !- Name
  {7a9c52e8-9266-4e71-9ef6-f982bf6581f2}, !- Schedule Type Limits Name
  {e5f3fad0-b2eb-490d-b15a-e06eae215b5d}, !- Default Day Schedule Name
  {a20bf6c0-6a9f-4d56-a2b1-7d26b557ca3a}, !- Summer Design Day Schedule Name
  {0dcb932b-f5b6-4886-87e3-5e8562f30d54}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e5f3fad0-b2eb-490d-b15a-e06eae215b5d}, !- Handle
  Large Office BLDG ELEVATORS Default,    !- Name
  {7a9c52e8-9266-4e71-9ef6-f982bf6581f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {7be50824-4ca4-4e71-9632-14ed8675fbe7}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0dcb932b-f5b6-4886-87e3-5e8562f30d54}, !- Handle
  Large Office BLDG ELEVATORS Winter Design Day, !- Name
  {7a9c52e8-9266-4e71-9ef6-f982bf6581f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {7ad84f22-17ae-4f54-99e2-3d0f70d75908}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a20bf6c0-6a9f-4d56-a2b1-7d26b557ca3a}, !- Handle
  Large Office BLDG ELEVATORS Summer Design Day, !- Name
  {7a9c52e8-9266-4e71-9ef6-f982bf6581f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Exterior:Lights,
  {c21203de-3b62-4c7c-8fee-e1416ae5a03a}, !- Handle
  Fuel equipment 1,                       !- Name
  {137d5cfc-a54f-4ecf-b7a4-ec3cb3137670}, !- Exterior Lights Definition Name
  {7db0ca3a-2e03-4263-885c-66fedf96f8c7}, !- Schedule Name
  ScheduleNameOnly;                       !- Control Option

OS:Site:GroundTemperature:BuildingSurface,
  {06ea99f6-6beb-49a8-9da4-fa921a665a6e}, !- Handle
  19.195,                                 !- January Ground Temperature {C}
  19.191,                                 !- February Ground Temperature {C}
  19.215,                                 !- March Ground Temperature {C}
  19.25,                                  !- April Ground Temperature {C}
  19.367,                                 !- May Ground Temperature {C}
  20.429,                                 !- June Ground Temperature {C}
  21.511,                                 !- July Ground Temperature {C}
  21.776,                                 !- August Ground Temperature {C}
  20.44,                                  !- September Ground Temperature {C}
  19.538,                                 !- October Ground Temperature {C}
  19.333,                                 !- November Ground Temperature {C}
  19.237;                                 !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {46539409-ebf6-4b92-a03a-d3215cb780b5}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  11.15,                                  !- Annual Average Outdoor Air Temperature {C}
  26.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {81a068c5-1a28-40f1-89ed-c89d25027891}, !- Handle
  Boise Air Terminal  Uo Ann Clg .4% Condns DB=>MWB, !- Name
  36.7,                                   !- Maximum Dry-Bulb Temperature {C}
  16.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  17.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93182,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.398,                                  !- ASHRAE Taub {dimensionless}
  2.125;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {06e7d3dd-da3e-4b4d-9fbb-0e7c1c4f2306}, !- Handle
  Boise Air Terminal  Uo Ann Htg 99.6% Condns DB, !- Name
  -16.3,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -16.3,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93182,                                  !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  120,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Sizing:Parameters,
  {42f8218a-f887-4d43-b775-7ecbde448d80}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2;                                    !- Cooling Sizing Factor

OS:Schedule:Ruleset,
  {0f03054e-c7dc-42ec-9668-b1b745b41fa1}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {8a337967-8576-4421-923f-2483dd467555}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8a337967-8576-4421-923f-2483dd467555}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {0e854d6d-a426-4a5c-9894-a5b3ea963c26}, !- Handle
  ChlrWtrCentPathAAllQRatio_fTchwsTcwsSI, !- Name
  0.364691,                               !- Coefficient1 Constant
  -0.030521,                              !- Coefficient2 x
  -0.00193,                               !- Coefficient3 x**2
  0.066374,                               !- Coefficient4 y
  -0.001892,                              !- Coefficient5 y**2
  0.003111,                               !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.87,                                   !- Minimum Curve Output
  0.91;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {ea881926-7730-4760-aa5d-597ece2e2735}, !- Handle
  ChlrWtrCentPathAAllEIRRatio_fTchwsTcwsSI, !- Name
  0.658643,                               !- Coefficient1 Constant
  -0.025339,                              !- Coefficient2 x
  0.000991,                               !- Coefficient3 x**2
  0.012801,                               !- Coefficient4 y
  0.000171,                               !- Coefficient5 y**2
  -0.000301,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.68,                                   !- Minimum Curve Output
  1.05;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {5a7057e1-1d1f-4141-ad74-b5fc06e3a660}, !- Handle
  ChlrWtrCentPathAAllEIRRatio_fQRatio,    !- Name
  0.222149,                               !- Coefficient1 Constant
  0.503156,                               !- Coefficient2 x
  0.256905,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.28;                                   !- Minimum Curve Output

OS:Curve:Cubic,
  {aa23a7dc-7d05-4b2a-89d7-af13b2c94f33}, !- Handle
  Boiler Constant Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:BuildingStory,
  {941857eb-2931-49c0-b9fd-3a55c325c704}, !- Handle
  Building Story 1,                       !- Name
  -2.239,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {1d72aa12-509a-4df3-8f00-c5afbc12b396}, !- Handle
  Building Story 2,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {f66cd8f8-3b56-4242-b1f2-6d3a8b3289a1}, !- Handle
  Building Story 3,                       !- Name
  2.744,                                  !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {5039c485-ec75-4a9e-b9fd-7a0e2aa672ab}, !- Handle
  Building Story 4,                       !- Name
  19.816,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {0ec67ec7-b222-40bc-8cc3-e052defed56b}, !- Handle
  Building Story 5,                       !- Name
  22.56,                                  !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {00fc2a18-5ab8-4fb6-8ee5-71d2e9fa5123}, !- Handle
  Building Story 6,                       !- Name
  43.5952,                                !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {98c20167-ce93-4a3d-a13e-c85fe863bc13}, !- Handle
  Building Story 7,                       !- Name
  46.3392,                                !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

